<!DOCTYPE html><html lang="en-US"><head><title>&lt;center&gt; Post AI Era Datacenters Deepdive &lt;/center&gt;</title><meta property="og:title" content="&lt;center&gt; Post AI Era Datacenters Deepdive &lt;/center&gt;"><meta charset="UTF-8"><meta name="viewport" content="width=device-width,height=device-height,initial-scale=1.0"><meta name="apple-mobile-web-app-capable" content="yes"><meta http-equiv="X-UA-Compatible" content="ie=edge"><meta property="og:type" content="website"><meta name="twitter:card" content="summary"><style>@media screen{body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button,body[data-bespoke-view=overview] button.bespoke-marp-overview-close,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area .bespoke-marp-presenter-info-page,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button{appearance:none;background-color:initial;border:0;color:inherit;cursor:pointer;font-size:inherit;opacity:.8;outline:none;padding:0;transition:opacity .2s linear;-webkit-tap-highlight-color:transparent}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:disabled,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:disabled,body[data-bespoke-view=overview] button.bespoke-marp-overview-close:disabled,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area .bespoke-marp-presenter-info-page:disabled,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:disabled,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:disabled{cursor:not-allowed;opacity:.15!important}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:hover,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:hover,body[data-bespoke-view=overview] button.bespoke-marp-overview-close:hover,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area .bespoke-marp-presenter-info-page:hover,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:hover,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:hover{opacity:1}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:active,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:active,body[data-bespoke-view=overview] button.bespoke-marp-overview-close:hover:active,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area .bespoke-marp-presenter-info-page:hover:active,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:hover:active,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:hover:active{opacity:.6}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:not(:disabled),body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button:hover:not(:disabled),body[data-bespoke-view=overview] button.bespoke-marp-overview-close:hover:not(:disabled),body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area .bespoke-marp-presenter-info-page:hover:not(:disabled),body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button:hover:not(:disabled),body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button:hover:not(:disabled){transition:none}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev],body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button.bespoke-marp-presenter-info-page-prev{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNNjggOTAgMjggNTBsNDAtNDAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button.bespoke-marp-presenter-info-page-next{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJtMzIgOTAgNDAtNDAtNDAtNDAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen]{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48ZGVmcz48c3R5bGU+LmF7ZmlsbDpub25lO3N0cm9rZTojZmZmO3N0cm9rZS1saW5lY2FwOnJvdW5kO3N0cm9rZS1saW5lam9pbjpyb3VuZDtzdHJva2Utd2lkdGg6NXB4fTwvc3R5bGU+PC9kZWZzPjxyZWN0IHdpZHRoPSI4MCIgaGVpZ2h0PSI2MCIgeD0iMTAiIHk9IjIwIiBjbGFzcz0iYSIgcng9IjUuNjciLz48cGF0aCBkPSJNNDAgNzBIMjBWNTBtMjAgMEwyMCA3MG00MC00MGgyMHYyMG0tMjAgMCAyMC0yMCIgY2xhc3M9ImEiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button.exit[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button.exit[data-bespoke-marp-osc=fullscreen]{background-image:url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48ZGVmcz48c3R5bGU+LmF7ZmlsbDpub25lO3N0cm9rZTojZmZmO3N0cm9rZS1saW5lY2FwOnJvdW5kO3N0cm9rZS1saW5lam9pbjpyb3VuZDtzdHJva2Utd2lkdGg6NXB4fTwvc3R5bGU+PC9kZWZzPjxyZWN0IHdpZHRoPSI4MCIgaGVpZ2h0PSI2MCIgeD0iMTAiIHk9IjIwIiBjbGFzcz0iYSIgcng9IjUuNjciLz48cGF0aCBkPSJNMjAgNTBoMjB2MjBtLTIwIDAgMjAtMjBtNDAgMEg2MFYzMG0yMCAwTDYwIDUwIiBjbGFzcz0iYSIvPjwvc3ZnPg==")}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter]{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNODcuOCA0Ny41Qzg5IDUwIDg3LjcgNTIgODUgNTJIMzVhOC43IDguNyAwIDAgMS03LjItNC41bC0xNS42LTMxQzExIDE0IDEyLjIgMTIgMTUgMTJoNTBhOC44IDguOCAwIDAgMSA3LjIgNC41ek02MCA1MnYzNm0tMTAgMGgyME00NSA0MmgyMCIvPjwvc3ZnPg==") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=overview] button.bespoke-marp-overview-close,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button.bespoke-marp-presenter-note-bigger{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNMTIgNTBoODBNNTIgOTBWMTAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button.bespoke-marp-presenter-note-smaller{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48cGF0aCBmaWxsPSJub25lIiBzdHJva2U9IiNmZmYiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIgc3Ryb2tlLWxpbmVqb2luPSJyb3VuZCIgc3Ryb2tlLXdpZHRoPSI1IiBkPSJNMTIgNTBoODAiLz48L3N2Zz4=") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=overview],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=overview]{background:#0000 url("data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAxMDAgMTAwIj48ZGVmcz48c3R5bGU+LmF7ZmlsbDpub25lO3N0cm9rZTojZmZmO3N0cm9rZS1saW5lY2FwOnJvdW5kO3N0cm9rZS1saW5lam9pbjpyb3VuZDtzdHJva2Utd2lkdGg6NXB4O3J4OjVweDtyeTo1cHg7d2lkdGg6MjVweDtoZWlnaHQ6MjVweH08L3N0eWxlPjwvZGVmcz48cmVjdCB4PSIyMCIgeT0iMjAiIGNsYXNzPSJhIi8+PHJlY3QgeD0iNTUiIHk9IjIwIiBjbGFzcz0iYSIvPjxyZWN0IHg9IjIwIiB5PSI1NSIgY2xhc3M9ImEiLz48cmVjdCB4PSI1NSIgeT0iNTUiIGNsYXNzPSJhIi8+PC9zdmc+") no-repeat 50%;background-size:contain;overflow:hidden;text-indent:100%;white-space:nowrap}}@keyframes __bespoke_marp_transition_reduced_outgoing__{0%{opacity:1}to{opacity:0}}@keyframes __bespoke_marp_transition_reduced_incoming__{0%{mix-blend-mode:plus-lighter;opacity:0}to{mix-blend-mode:plus-lighter;opacity:1}}.bespoke-marp-note,.bespoke-marp-osc,.bespoke-progress-parent{display:none;transition:none}@media screen{::view-transition-group(*){animation-duration:var(--marp-bespoke-transition-animation-duration,.5s);animation-timing-function:ease}::view-transition-new(*),::view-transition-old(*){animation-delay:0s;animation-direction:var(--marp-bespoke-transition-animation-direction,normal);animation-duration:var(--marp-bespoke-transition-animation-duration,.5s);animation-fill-mode:both;animation-name:var(--marp-bespoke-transition-animation-name,var(--marp-bespoke-transition-animation-name-fallback,__bespoke_marp_transition_no_animation__));mix-blend-mode:normal}::view-transition-old(*){--marp-bespoke-transition-animation-name-fallback:__bespoke_marp_transition_reduced_outgoing__;animation-timing-function:ease}::view-transition-new(*){--marp-bespoke-transition-animation-name-fallback:__bespoke_marp_transition_reduced_incoming__;animation-timing-function:ease}::view-transition-new(root),::view-transition-old(root){animation-timing-function:linear}::view-transition-new(__bespoke_marp_transition_osc__),::view-transition-old(__bespoke_marp_transition_osc__){animation-duration:0s!important;animation-name:__bespoke_marp_transition_osc__!important}::view-transition-new(__bespoke_marp_transition_osc__){opacity:0!important}.bespoke-marp-transition-warming-up::view-transition-group(*),.bespoke-marp-transition-warming-up::view-transition-new(*),.bespoke-marp-transition-warming-up::view-transition-old(*){animation-play-state:paused!important}body,html{height:100%;margin:0}body{background:#000;overflow:hidden}svg.bespoke-marp-slide{content-visibility:hidden;interactivity:inert;opacity:0;pointer-events:none;z-index:-1}svg.bespoke-marp-slide:not(.bespoke-marp-active) *{view-transition-name:none!important}svg.bespoke-marp-slide.bespoke-marp-active{content-visibility:visible;interactivity:auto;opacity:1;pointer-events:auto;z-index:0}svg.bespoke-marp-slide.bespoke-marp-active.bespoke-marp-active-ready *{animation-name:__bespoke_marp__!important}@supports not (content-visibility:hidden){svg.bespoke-marp-slide[data-bespoke-marp-load=hideable]{display:none}svg.bespoke-marp-slide[data-bespoke-marp-load=hideable].bespoke-marp-active{display:block}}}@media screen and (prefers-reduced-motion:reduce){svg.bespoke-marp-slide *{view-transition-name:none!important}}@media screen{[data-bespoke-marp-fragment=inactive]{visibility:hidden}body[data-bespoke-view=""] .bespoke-marp-parent,body[data-bespoke-view=next] .bespoke-marp-parent{inset:0;position:absolute}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc{background:#000000a6;border-radius:7px;bottom:50px;color:#fff;contain:paint;display:block;font-family:Helvetica,Arial,sans-serif;font-size:16px;left:50%;line-height:0;opacity:1;padding:12px;position:absolute;touch-action:manipulation;transform:translateX(-50%);transition:opacity .2s linear;-webkit-user-select:none;user-select:none;view-transition-name:__bespoke_marp_transition_osc__;white-space:nowrap;will-change:transform;z-index:1}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>:where(*),body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>:where(*){margin-left:6px}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>:where(*):where(:first-child),body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>:where(*):where(:first-child){margin-left:0}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>span,body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>span{opacity:.8}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>span[data-bespoke-marp-osc=page],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>span[data-bespoke-marp-osc=page]{display:inline-block;min-width:140px;text-align:center}body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=overview],body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter],body[data-bespoke-view=""] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=fullscreen],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=next],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=overview],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=presenter],body[data-bespoke-view=next] .bespoke-marp-parent>.bespoke-marp-osc>button[data-bespoke-marp-osc=prev]{height:32px;line-height:32px;width:32px}body[data-bespoke-view=""] .bespoke-marp-parent.bespoke-marp-inactive,body[data-bespoke-view=next] .bespoke-marp-parent.bespoke-marp-inactive{cursor:none}body[data-bespoke-view=""] .bespoke-marp-parent.bespoke-marp-inactive>.bespoke-marp-osc,body[data-bespoke-view=next] .bespoke-marp-parent.bespoke-marp-inactive>.bespoke-marp-osc{opacity:0;pointer-events:none}body[data-bespoke-view=""] svg.bespoke-marp-slide,body[data-bespoke-view=next] svg.bespoke-marp-slide{height:100%;left:0;position:absolute;top:0;width:100%}body[data-bespoke-view=""] .bespoke-progress-parent{background:#222;display:flex;height:5px;width:100%}body[data-bespoke-view=""] .bespoke-progress-parent+:where(.bespoke-marp-parent){top:5px}body[data-bespoke-view=""] .bespoke-progress-parent .bespoke-progress-bar{background:#0288d1;flex:0 0 0;transition:flex-basis .2s cubic-bezier(0,1,1,1)}body[data-bespoke-view=next]{background:#0000}body[data-bespoke-view=presenter]{background:#161616}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container{display:grid;font-family:Helvetica,Arial,sans-serif;grid-template:"current dragbar next" minmax(140px,1fr) "current dragbar note" 2fr "info    dragbar note" 3em;grid-template-columns:minmax(3px,var(--bespoke-marp-presenter-split-ratio,66%)) 0 minmax(3px,1fr);height:100%;left:0;position:absolute;top:0;width:100%}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container :where(.bespoke-marp-parent){grid-area:current;overflow:hidden;position:relative}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container :where(.bespoke-marp-parent) :where(svg.bespoke-marp-slide){height:calc(100% - 40px);left:20px;pointer-events:none;position:absolute;top:20px;-webkit-user-select:none;user-select:none;width:calc(100% - 40px)}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container :where(.bespoke-marp-parent) :where(svg.bespoke-marp-slide).bespoke-marp-active{filter:drop-shadow(0 3px 10px rgba(0,0,0,.5))}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-dragbar-container{background:#0288d1;cursor:col-resize;grid-area:dragbar;margin-left:-3px;opacity:0;position:relative;transition:opacity .4s linear .1s;width:6px;z-index:10}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-dragbar-container:hover{opacity:1}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-dragbar-container.active{opacity:1;transition-delay:0s}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-next-container{background:#222;cursor:pointer;display:none;grid-area:next;overflow:hidden;position:relative}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-next-container.active{display:block}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-next-container iframe.bespoke-marp-presenter-next{background:#0000;border:0;display:block;filter:drop-shadow(0 3px 10px rgba(0,0,0,.5));height:calc(100% - 40px);left:20px;pointer-events:none;position:absolute;interactivity:inert;top:20px;-webkit-user-select:none;user-select:none;width:calc(100% - 40px)}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container{background:#222;color:#eee;grid-area:note;position:relative;z-index:1}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container button{height:1.5em;line-height:1.5em;width:1.5em}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-wrapper{display:block;inset:0;position:absolute}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-buttons{background:#000000a6;border-radius:4px;bottom:0;display:flex;gap:4px;margin:12px;opacity:0;padding:6px;pointer-events:none;position:absolute;right:0;transition:opacity .2s linear}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-buttons:focus-within,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-presenter-note-wrapper:focus-within+.bespoke-marp-presenter-note-buttons,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container:hover .bespoke-marp-presenter-note-buttons{opacity:1;pointer-events:auto}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note{box-sizing:border-box;font-size:calc(1.1em*var(--bespoke-marp-note-font-scale, 1));height:calc(100% - 40px);margin:20px;overflow:auto;padding-right:3px;white-space:pre-wrap;width:calc(100% - 40px);word-wrap:break-word;scrollbar-color:#eeeeee80 #0000;scrollbar-width:thin}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note::-webkit-scrollbar{width:6px}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note::-webkit-scrollbar-track{background:#0000}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note::-webkit-scrollbar-thumb{background:#eeeeee80;border-radius:6px}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note:empty{pointer-events:none}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note.active{display:block}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note p:first-child{margin-top:0}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-note-container .bespoke-marp-note p:last-child{margin-bottom:0}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container{align-items:center;box-sizing:border-box;color:#eee;display:flex;flex-wrap:nowrap;grid-area:info;justify-content:center;overflow:hidden;padding:0 10px}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-time,body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-timer{box-sizing:border-box;display:block;padding:0 10px;white-space:nowrap;width:100%}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container button{height:1.5em;line-height:1.5em;width:1.5em}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area{order:2;text-align:center}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-page-area .bespoke-marp-presenter-info-page{display:inline-block;min-width:120px;text-align:center}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-time{color:#999;order:1;text-align:left}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-timer{color:#999;order:3;text-align:right}body[data-bespoke-view=presenter] .bespoke-marp-presenter-container .bespoke-marp-presenter-info-container .bespoke-marp-presenter-info-timer:hover{cursor:pointer}body[data-bespoke-view=overview]{background:#161616;overflow:auto}body[data-bespoke-view=overview] [data-bespoke-marp-fragment=inactive]{visibility:visible}body[data-bespoke-view=overview] .bespoke-marp-overview-header{backdrop-filter:blur(4px);background:#222222d9;box-shadow:0 3px 10px #00000080;box-sizing:border-box;display:flex;height:48px;inset:0 0 auto;justify-content:flex-end;padding:10px;position:fixed;z-index:1}body[data-bespoke-view=overview] button.bespoke-marp-overview-close{height:28px;line-height:28px;transform:rotate(45deg);width:28px}body[data-bespoke-view=overview] .bespoke-marp-parent{display:grid;gap:40px;grid-template-columns:repeat(auto-fit,minmax(0,240px));justify-content:space-around;padding:30px}body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide{--bov-selected:#0000;--bov-focus:#161616;--bov-focus-outline:#0000;background-image:conic-gradient(#161616 0 0),conic-gradient(var(--bov-focus) 0 0),conic-gradient(var(--bov-focus-outline) 0 0),conic-gradient(var(--bov-selected) 0 0);background-position:5px 5px,3px 3px,2px 2px,0 0;background-repeat:no-repeat;background-size:calc(100% - 10px) calc(100% - 10px),calc(100% - 6px) calc(100% - 6px),calc(100% - 4px) calc(100% - 4px),100% 100%;content-visibility:visible;cursor:pointer;filter:drop-shadow(0 3px 10px rgba(0,0,0,.5));margin:-6px;padding:6px;interactivity:auto;opacity:1;outline:0;pointer-events:auto;scroll-margin-block:30px;width:100%;z-index:0}body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide *,body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide.bespoke-marp-active *{pointer-events:none;interactivity:inert}body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide:active,body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide:focus-visible,body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide:hover{--bov-focus-outline:#161616}body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide:focus-visible,body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide:hover{--bov-focus:#999}body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide:active{--bov-focus:#eee}body[data-bespoke-view=overview] .bespoke-marp-parent svg.bespoke-marp-slide.bespoke-marp-active{--bov-selected:#0288d1}body[data-bespoke-view=overview]:has(.bespoke-marp-overview-header) .bespoke-marp-parent{padding-top:78px}body[data-bespoke-view=overview]:has(.bespoke-marp-overview-header) .bespoke-marp-parent svg.bespoke-marp-slide{scroll-margin-top:78px}.bespoke-marp-overview{background:#000000a6;inset:0;opacity:0;pointer-events:none;position:fixed;transition:opacity .1s ease;z-index:10}.bespoke-marp-overview iframe{background:#222;border:0;display:block;height:100%;left:0;position:absolute;top:0;width:100%}.bespoke-marp-overview[data-open="1"]{opacity:1;pointer-events:auto}}@media print{.bespoke-marp-overview,.bespoke-marp-presenter-info-container,.bespoke-marp-presenter-next-container,.bespoke-marp-presenter-note-container{display:none}}</style><style>@import "schema";@import "structure";@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';div#\:\$p > svg > foreignObject > section{width:1280px;height:720px;box-sizing:border-box;overflow:hidden;position:relative;scroll-snap-align:center center;-webkit-text-size-adjust:100%;text-size-adjust:100%}div#\:\$p > svg > foreignObject > section::after{bottom:0;content:attr(data-marpit-pagination);padding:inherit;pointer-events:none;position:absolute;right:0}div#\:\$p > svg > foreignObject > section:not([data-marpit-pagination])::after{display:none}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1){font-size:2em;margin-block:0.67em}div#\:\$p > svg > foreignObject > section video::-webkit-media-controls{will-change:transform}@page {size:1280px 720px;margin:0}@media print{html, body{background-color:#fff;margin:0;page-break-inside:avoid;break-inside:avoid-page}div#\:\$p > svg > foreignObject > section{page-break-before:always;break-before:page}div#\:\$p > svg > foreignObject > section, div#\:\$p > svg > foreignObject > section *{-webkit-print-color-adjust:exact!important;animation-delay:0s!important;animation-duration:0s!important;color-adjust:exact!important;print-color-adjust:exact!important;transition:none!important}div#\:\$p > svg[data-marpit-svg]{display:block;height:100vh;width:100vw}}div#\:\$p > svg > foreignObject > section{--fgColor-danger:light-dark(#d1242f, #f85149);--bgColor-attention-muted:light-dark(#fff8c5, #bb800926);--bgColor-muted:light-dark(#f6f8fa, #151b23);--bgColor-neutral-muted:light-dark(#818b981f, #656c7633);--borderColor-accent-emphasis:light-dark(#0969da, #1f6feb);--borderColor-attention-emphasis:light-dark(#9a6700, #9e6a03);--borderColor-danger-emphasis:light-dark(#cf222e, #da3633);--borderColor-default:light-dark(#d1d9e0, #3d444d);--borderColor-done-emphasis:light-dark(#8250df, #8957e5);--borderColor-success-emphasis:light-dark(#1a7f37, #238636);--color-prettylights-syntax-brackethighlighter-angle:light-dark(#59636e, #9198a1);--color-prettylights-syntax-brackethighlighter-unmatched:light-dark(#82071e, #f85149);--color-prettylights-syntax-carriage-return-bg:light-dark(#cf222e, #b62324);--color-prettylights-syntax-carriage-return-text:light-dark(#f6f8fa, #f0f6fc);--color-prettylights-syntax-comment:light-dark(#59636e, #9198a1);--color-prettylights-syntax-constant:light-dark(#0550ae, #79c0ff);--color-prettylights-syntax-constant-other-reference-link:light-dark(#0a3069, #a5d6ff);--color-prettylights-syntax-entity:light-dark(#6639ba, #d2a8ff);--color-prettylights-syntax-entity-tag:light-dark(#0550ae, #7ee787);--color-prettylights-syntax-invalid-illegal-text:light-dark(var(--fgColor-danger), var(--fgColor-danger));--color-prettylights-syntax-keyword:light-dark(#cf222e, #ff7b72);--color-prettylights-syntax-markup-changed-bg:light-dark(#ffd8b5, #5a1e02);--color-prettylights-syntax-markup-changed-text:light-dark(#953800, #ffdfb6);--color-prettylights-syntax-markup-deleted-bg:light-dark(#ffebe9, #67060c);--color-prettylights-syntax-markup-deleted-text:light-dark(#82071e, #ffdcd7);--color-prettylights-syntax-markup-heading:light-dark(#0550ae, #1f6feb);--color-prettylights-syntax-markup-ignored-bg:light-dark(#0550ae, #1158c7);--color-prettylights-syntax-markup-ignored-text:light-dark(#d1d9e0, #f0f6fc);--color-prettylights-syntax-markup-inserted-bg:light-dark(#dafbe1, #033a16);--color-prettylights-syntax-markup-inserted-text:light-dark(#116329, #aff5b4);--color-prettylights-syntax-markup-list:light-dark(#3b2300, #f2cc60);--color-prettylights-syntax-meta-diff-range:light-dark(#8250df, #d2a8ff);--color-prettylights-syntax-string:light-dark(#0a3069, #a5d6ff);--color-prettylights-syntax-string-regexp:light-dark(#116329, #7ee787);--color-prettylights-syntax-sublimelinter-gutter-mark:light-dark(#818b98, #3d444d);--color-prettylights-syntax-variable:light-dark(#953800, #ffa657);--fgColor-accent:light-dark(#0969da, #4493f8);--fgColor-attention:light-dark(#9a6700, #d29922);--fgColor-done:light-dark(#8250df, #ab7df8);--fgColor-muted:light-dark(#59636e, #9198a1);--fgColor-success:light-dark(#1a7f37, #3fb950);--bgColor-default:light-dark(#fff, #0d1117);--borderColor-muted:light-dark(#d1d9e0b3, #3d444db3);--color-prettylights-syntax-invalid-illegal-bg:light-dark(var(--bgColor-danger-muted), var(--bgColor-danger-muted));--color-prettylights-syntax-markup-bold:light-dark(#1f2328, #f0f6fc);--color-prettylights-syntax-markup-italic:light-dark(#1f2328, #f0f6fc);--color-prettylights-syntax-storage-modifier-import:light-dark(#1f2328, #f0f6fc);--fgColor-default:light-dark(#1f2328, #f0f6fc);--focus-outlineColor:light-dark(var(--borderColor-accent-emphasis), var(--borderColor-accent-emphasis));--borderColor-neutral-muted:light-dark(var(--borderColor-muted), var(--borderColor-muted));--base-size-16:calc(var(--marpit-root-font-size, 1rem) * 1);--base-size-24:calc(var(--marpit-root-font-size, 1rem) * 1.5);--base-size-4:calc(var(--marpit-root-font-size, 1rem) * 0.25);--base-size-40:calc(var(--marpit-root-font-size, 1rem) * 2.5);--base-size-8:calc(var(--marpit-root-font-size, 1rem) * 0.5);--base-text-weight-medium:500;--base-text-weight-normal:400;--base-text-weight-semibold:600;--fontStack-monospace:ui-monospace, SFMono-Regular, SF Mono, Menlo, Consolas, Liberation Mono, monospace;--fontStack-sansSerif:-apple-system, BlinkMacSystemFont, "Segoe UI", "Noto Sans", Helvetica, Arial, sans-serif, "Apple Color Emoji", "Segoe UI Emoji";}/*!
 * Marp default theme.
 *
 * @theme default
 * @author Yuki Hattori
 *
 * @auto-scaling true
 * @size 16:9 1280px 720px
 * @size 4:3 960px 720px
 */div#\:\$p > svg > foreignObject > section [data-theme=light],div#\:\$p > svg > foreignObject > section{color-scheme:light}div#\:\$p > svg > foreignObject > section [data-theme=dark],div#\:\$p > svg > foreignObject > section:where(.invert){color-scheme:dark}div#\:\$p > svg > foreignObject > section{-ms-text-size-adjust:100%;-webkit-text-size-adjust:100%;background-color:var(--bgColor-default);color:var(--fgColor-default);font-family:var(--fontStack-sansSerif, -apple-system, BlinkMacSystemFont, "Segoe UI", "Noto Sans", Helvetica, Arial, sans-serif, "Apple Color Emoji", "Segoe UI Emoji");font-size:16px;font-weight:var(--base-text-weight-normal, 400);line-height:1.5;margin:0;word-wrap:break-word}div#\:\$p > svg > foreignObject > section{--marpit-root-font-size:16px}div#\:\$p > svg > foreignObject > section a{text-decoration:underline;text-underline-offset:calc(var(--marpit-root-font-size, 1rem) * .2)}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1):hover .anchor .octicon-link:before,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2):hover .anchor .octicon-link:before,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3):hover .anchor .octicon-link:before,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4):hover .anchor .octicon-link:before,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5):hover .anchor .octicon-link:before,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6):hover .anchor .octicon-link:before{background-color:currentColor;content:" ";display:inline-block;height:16px;-webkit-mask-image:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" viewBox="0 0 16 16"><path fill-rule="evenodd" d="M7.775 3.275a.75.75 0 0 0 1.06 1.06l1.25-1.25a2 2 0 1 1 2.83 2.83l-2.5 2.5a2 2 0 0 1-2.83 0 .75.75 0 0 0-1.06 1.06 3.5 3.5 0 0 0 4.95 0l2.5-2.5a3.5 3.5 0 0 0-4.95-4.95zm-4.69 9.64a2 2 0 0 1 0-2.83l2.5-2.5a2 2 0 0 1 2.83 0 .75.75 0 0 0 1.06-1.06 3.5 3.5 0 0 0-4.95 0l-2.5 2.5a3.5 3.5 0 0 0 4.95 4.95l1.25-1.25a.75.75 0 0 0-1.06-1.06l-1.25 1.25a2 2 0 0 1-2.83 0"/></svg>');mask-image:url('data:image/svg+xml;charset=utf-8,<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" viewBox="0 0 16 16"><path fill-rule="evenodd" d="M7.775 3.275a.75.75 0 0 0 1.06 1.06l1.25-1.25a2 2 0 1 1 2.83 2.83l-2.5 2.5a2 2 0 0 1-2.83 0 .75.75 0 0 0-1.06 1.06 3.5 3.5 0 0 0 4.95 0l2.5-2.5a3.5 3.5 0 0 0-4.95-4.95zm-4.69 9.64a2 2 0 0 1 0-2.83l2.5-2.5a2 2 0 0 1 2.83 0 .75.75 0 0 0 1.06-1.06 3.5 3.5 0 0 0-4.95 0l-2.5 2.5a3.5 3.5 0 0 0 4.95 4.95l1.25-1.25a.75.75 0 0 0-1.06-1.06l-1.25 1.25a2 2 0 0 1-2.83 0"/></svg>');width:16px}div#\:\$p > svg > foreignObject > section details,div#\:\$p > svg > foreignObject > section figcaption,div#\:\$p > svg > foreignObject > section figure{display:block}div#\:\$p > svg > foreignObject > section summary{display:list-item}div#\:\$p > svg > foreignObject > section [hidden]{display:none!important}div#\:\$p > svg > foreignObject > section a{background-color:transparent;color:var(--fgColor-accent);text-decoration:none}div#\:\$p > svg > foreignObject > section abbr[title]{border-bottom:none;-webkit-text-decoration:underline dotted;text-decoration:underline dotted}div#\:\$p > svg > foreignObject > section b,div#\:\$p > svg > foreignObject > section strong{font-weight:var(--base-text-weight-semibold, 600)}div#\:\$p > svg > foreignObject > section dfn{font-style:italic}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1){border-bottom:1px solid var(--borderColor-muted);font-size:2em;font-weight:var(--base-text-weight-semibold, 600);margin:.67em 0;padding-bottom:.3em}div#\:\$p > svg > foreignObject > section mark{background-color:var(--bgColor-attention-muted);color:var(--fgColor-default)}div#\:\$p > svg > foreignObject > section small{font-size:90%}div#\:\$p > svg > foreignObject > section sub,div#\:\$p > svg > foreignObject > section sup{font-size:75%;line-height:0;position:relative;vertical-align:baseline}div#\:\$p > svg > foreignObject > section sub{bottom:-.25em}div#\:\$p > svg > foreignObject > section sup{top:-.5em}div#\:\$p > svg > foreignObject > section img{border-style:none;box-sizing:content-box;max-width:100%}div#\:\$p > svg > foreignObject > section code,div#\:\$p > svg > foreignObject > section kbd,div#\:\$p > svg > foreignObject > section :is(pre, marp-pre),div#\:\$p > svg > foreignObject > section samp{font-family:monospace;font-size:1em}div#\:\$p > svg > foreignObject > section figure{margin:1em var(--base-size-40)}div#\:\$p > svg > foreignObject > section hr{background:transparent;background-color:var(--borderColor-default);border:0;box-sizing:content-box;height:.25em;margin:var(--base-size-24) 0;overflow:hidden;padding:0}div#\:\$p > svg > foreignObject > section input{font:inherit;font-family:inherit;font-size:inherit;line-height:inherit;margin:0;overflow:visible}div#\:\$p > svg > foreignObject > section [type=button],div#\:\$p > svg > foreignObject > section [type=reset],div#\:\$p > svg > foreignObject > section [type=submit]{-webkit-appearance:button;-moz-appearance:button;appearance:button}div#\:\$p > svg > foreignObject > section [type=checkbox],div#\:\$p > svg > foreignObject > section [type=radio]{box-sizing:border-box;padding:0}div#\:\$p > svg > foreignObject > section [type=number]::-webkit-inner-spin-button,div#\:\$p > svg > foreignObject > section [type=number]::-webkit-outer-spin-button{height:auto}div#\:\$p > svg > foreignObject > section [type=search]::-webkit-search-cancel-button,div#\:\$p > svg > foreignObject > section [type=search]::-webkit-search-decoration{-webkit-appearance:none;appearance:none}div#\:\$p > svg > foreignObject > section ::-webkit-input-placeholder{color:inherit;opacity:.54}div#\:\$p > svg > foreignObject > section ::-webkit-file-upload-button{-webkit-appearance:button;appearance:button;font:inherit}div#\:\$p > svg > foreignObject > section a:hover{text-decoration:underline}div#\:\$p > svg > foreignObject > section ::-moz-placeholder{color:var(--fgColor-muted);opacity:1}div#\:\$p > svg > foreignObject > section ::placeholder{color:var(--fgColor-muted);opacity:1}div#\:\$p > svg > foreignObject > section hr:after,div#\:\$p > svg > foreignObject > section hr:before{content:"";display:table}div#\:\$p > svg > foreignObject > section hr:after{clear:both}div#\:\$p > svg > foreignObject > section table{border-collapse:collapse;border-spacing:0;display:block;font-variant:tabular-nums;max-width:100%;overflow:auto;width:-moz-max-content;width:max-content}div#\:\$p > svg > foreignObject > section td,div#\:\$p > svg > foreignObject > section th{padding:0}div#\:\$p > svg > foreignObject > section details summary{cursor:pointer}div#\:\$p > svg > foreignObject > section [role=button]:focus,div#\:\$p > svg > foreignObject > section a:focus,div#\:\$p > svg > foreignObject > section input[type=checkbox]:focus,div#\:\$p > svg > foreignObject > section input[type=radio]:focus{box-shadow:none;outline:2px solid var(--focus-outlineColor);outline-offset:-2px}div#\:\$p > svg > foreignObject > section [role=button]:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section a:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section input[type=checkbox]:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section input[type=radio]:focus:not(:focus-visible){outline:1px solid transparent}div#\:\$p > svg > foreignObject > section [role=button]:focus-visible,div#\:\$p > svg > foreignObject > section a:focus-visible,div#\:\$p > svg > foreignObject > section input[type=checkbox]:focus-visible,div#\:\$p > svg > foreignObject > section input[type=radio]:focus-visible{box-shadow:none;outline:2px solid var(--focus-outlineColor);outline-offset:-2px}div#\:\$p > svg > foreignObject > section a:not([class]):focus,div#\:\$p > svg > foreignObject > section a:not([class]):focus-visible,div#\:\$p > svg > foreignObject > section input[type=checkbox]:focus,div#\:\$p > svg > foreignObject > section input[type=checkbox]:focus-visible,div#\:\$p > svg > foreignObject > section input[type=radio]:focus,div#\:\$p > svg > foreignObject > section input[type=radio]:focus-visible{outline-offset:0}div#\:\$p > svg > foreignObject > section kbd{background-color:var(--bgColor-muted);border-bottom-color:var(--borderColor-neutral-muted);border:1px solid var(--borderColor-neutral-muted);border-radius:6px;box-shadow:inset 0 -1px 0 var(--borderColor-neutral-muted);color:var(--fgColor-default);display:inline-block;font:11px var(--fontStack-monospace, ui-monospace, SFMono-Regular, SF Mono, Menlo, Consolas, Liberation Mono, monospace);line-height:10px;padding:var(--base-size-4);vertical-align:middle}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1),div#\:\$p > svg > foreignObject > section :is(h2, marp-h2),div#\:\$p > svg > foreignObject > section :is(h3, marp-h3),div#\:\$p > svg > foreignObject > section :is(h4, marp-h4),div#\:\$p > svg > foreignObject > section :is(h5, marp-h5),div#\:\$p > svg > foreignObject > section :is(h6, marp-h6){font-weight:var(--base-text-weight-semibold, 600);line-height:1.25;margin-bottom:var(--base-size-16);margin-top:var(--base-size-24)}div#\:\$p > svg > foreignObject > section :is(h2, marp-h2){border-bottom:1px solid var(--borderColor-muted);font-size:1.5em;padding-bottom:.3em}div#\:\$p > svg > foreignObject > section :is(h2, marp-h2),div#\:\$p > svg > foreignObject > section :is(h3, marp-h3){font-weight:var(--base-text-weight-semibold, 600)}div#\:\$p > svg > foreignObject > section :is(h3, marp-h3){font-size:1.25em}div#\:\$p > svg > foreignObject > section :is(h4, marp-h4){font-size:1em}div#\:\$p > svg > foreignObject > section :is(h4, marp-h4),div#\:\$p > svg > foreignObject > section :is(h5, marp-h5){font-weight:var(--base-text-weight-semibold, 600)}div#\:\$p > svg > foreignObject > section :is(h5, marp-h5){font-size:.875em}div#\:\$p > svg > foreignObject > section :is(h6, marp-h6){color:var(--fgColor-muted);font-size:.85em;font-weight:var(--base-text-weight-semibold, 600)}div#\:\$p > svg > foreignObject > section p{margin-bottom:10px;margin-top:0}div#\:\$p > svg > foreignObject > section blockquote{border-left:.25em solid var(--borderColor-default);color:var(--fgColor-muted);margin:0;padding:0 1em}div#\:\$p > svg > foreignObject > section ol,div#\:\$p > svg > foreignObject > section ul{margin-bottom:0;margin-top:0;padding-left:2em}div#\:\$p > svg > foreignObject > section ol ol,div#\:\$p > svg > foreignObject > section ul ol{list-style-type:lower-roman}div#\:\$p > svg > foreignObject > section ol ol ol,div#\:\$p > svg > foreignObject > section ol ul ol,div#\:\$p > svg > foreignObject > section ul ol ol,div#\:\$p > svg > foreignObject > section ul ul ol{list-style-type:lower-alpha}div#\:\$p > svg > foreignObject > section dd{margin-left:0}div#\:\$p > svg > foreignObject > section code,div#\:\$p > svg > foreignObject > section :is(pre, marp-pre),div#\:\$p > svg > foreignObject > section samp,div#\:\$p > svg > foreignObject > section tt{font-family:var(--fontStack-monospace, ui-monospace, SFMono-Regular, SF Mono, Menlo, Consolas, Liberation Mono, monospace);font-size:12px}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre){margin-bottom:0;margin-top:0;word-wrap:normal}div#\:\$p > svg > foreignObject > section .octicon{display:inline-block;fill:currentColor;overflow:visible!important;vertical-align:text-bottom}div#\:\$p > svg > foreignObject > section input::-webkit-inner-spin-button,div#\:\$p > svg > foreignObject > section input::-webkit-outer-spin-button{-webkit-appearance:none;appearance:none;margin:0}div#\:\$p > svg > foreignObject > section .mr-2{margin-right:var(--base-size-8, 8px)!important}div#\:\$p > svg > foreignObject > section:after,div#\:\$p > svg > foreignObject > section:before{display:table}div#\:\$p > svg > foreignObject > section:after{clear:both}div#\:\$p > svg > foreignObject > section>:first-child{margin-top:0!important}div#\:\$p > svg > foreignObject > section>:last-child{margin-bottom:0!important}div#\:\$p > svg > foreignObject > section a:not([href]){color:inherit;text-decoration:none}div#\:\$p > svg > foreignObject > section .absent{color:var(--fgColor-danger)}div#\:\$p > svg > foreignObject > section .anchor{float:left;line-height:1;margin-left:-20px;padding-right:var(--base-size-4)}div#\:\$p > svg > foreignObject > section .anchor:focus{outline:none}div#\:\$p > svg > foreignObject > section blockquote,div#\:\$p > svg > foreignObject > section details,div#\:\$p > svg > foreignObject > section dl,div#\:\$p > svg > foreignObject > section ol,div#\:\$p > svg > foreignObject > section p,div#\:\$p > svg > foreignObject > section :is(pre, marp-pre),div#\:\$p > svg > foreignObject > section table,div#\:\$p > svg > foreignObject > section ul{margin-bottom:var(--base-size-16);margin-top:0}div#\:\$p > svg > foreignObject > section blockquote>:first-child{margin-top:0}div#\:\$p > svg > foreignObject > section blockquote>:last-child{margin-bottom:0}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1) .octicon-link,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2) .octicon-link,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3) .octicon-link,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4) .octicon-link,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5) .octicon-link,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6) .octicon-link{color:var(--fgColor-default);vertical-align:middle;visibility:hidden}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1):hover .anchor,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2):hover .anchor,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3):hover .anchor,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4):hover .anchor,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5):hover .anchor,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6):hover .anchor{text-decoration:none}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1):hover .anchor .octicon-link,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2):hover .anchor .octicon-link,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3):hover .anchor .octicon-link,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4):hover .anchor .octicon-link,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5):hover .anchor .octicon-link,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6):hover .anchor .octicon-link{visibility:visible}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1) code,div#\:\$p > svg > foreignObject > section :is(h1, marp-h1) tt,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2) code,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2) tt,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3) code,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3) tt,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4) code,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4) tt,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5) code,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5) tt,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6) code,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6) tt{font-size:inherit;padding:0 .2em}div#\:\$p > svg > foreignObject > section summary :is(h1, marp-h1),div#\:\$p > svg > foreignObject > section summary :is(h2, marp-h2),div#\:\$p > svg > foreignObject > section summary :is(h3, marp-h3),div#\:\$p > svg > foreignObject > section summary :is(h4, marp-h4),div#\:\$p > svg > foreignObject > section summary :is(h5, marp-h5),div#\:\$p > svg > foreignObject > section summary :is(h6, marp-h6){display:inline-block}div#\:\$p > svg > foreignObject > section summary :is(h1, marp-h1) .anchor,div#\:\$p > svg > foreignObject > section summary :is(h2, marp-h2) .anchor,div#\:\$p > svg > foreignObject > section summary :is(h3, marp-h3) .anchor,div#\:\$p > svg > foreignObject > section summary :is(h4, marp-h4) .anchor,div#\:\$p > svg > foreignObject > section summary :is(h5, marp-h5) .anchor,div#\:\$p > svg > foreignObject > section summary :is(h6, marp-h6) .anchor{margin-left:-40px}div#\:\$p > svg > foreignObject > section summary :is(h1, marp-h1),div#\:\$p > svg > foreignObject > section summary :is(h2, marp-h2){border-bottom:0;padding-bottom:0}div#\:\$p > svg > foreignObject > section ol.no-list,div#\:\$p > svg > foreignObject > section ul.no-list{list-style-type:none;padding:0}div#\:\$p > svg > foreignObject > section ol[type="a s"]{list-style-type:lower-alpha}div#\:\$p > svg > foreignObject > section ol[type="A s"]{list-style-type:upper-alpha}div#\:\$p > svg > foreignObject > section ol[type="i s"]{list-style-type:lower-roman}div#\:\$p > svg > foreignObject > section ol[type="I s"]{list-style-type:upper-roman}div#\:\$p > svg > foreignObject > section div>ol:not([type]),div#\:\$p > svg > foreignObject > section ol[type="1"]{list-style-type:decimal}div#\:\$p > svg > foreignObject > section ol ol,div#\:\$p > svg > foreignObject > section ol ul,div#\:\$p > svg > foreignObject > section ul ol,div#\:\$p > svg > foreignObject > section ul ul{margin-bottom:0;margin-top:0}div#\:\$p > svg > foreignObject > section li>p{margin-top:var(--base-size-16)}div#\:\$p > svg > foreignObject > section li+li{margin-top:.25em}div#\:\$p > svg > foreignObject > section dl{padding:0}div#\:\$p > svg > foreignObject > section dl dt{font-size:1em;font-style:italic;font-weight:var(--base-text-weight-semibold, 600);margin-top:var(--base-size-16);padding:0}div#\:\$p > svg > foreignObject > section dl dd{margin-bottom:var(--base-size-16);padding:0 var(--base-size-16)}div#\:\$p > svg > foreignObject > section table th{font-weight:var(--base-text-weight-semibold, 600)}div#\:\$p > svg > foreignObject > section table td,div#\:\$p > svg > foreignObject > section table th{border:1px solid var(--borderColor-default);padding:6px 13px}div#\:\$p > svg > foreignObject > section table td>:last-child{margin-bottom:0}div#\:\$p > svg > foreignObject > section table tr{background-color:var(--bgColor-default);border-top:1px solid var(--borderColor-muted)}div#\:\$p > svg > foreignObject > section table tr:nth-child(2n){background-color:var(--bgColor-muted)}div#\:\$p > svg > foreignObject > section table img{background-color:transparent}div#\:\$p > svg > foreignObject > section img[align=right]{padding-left:20px}div#\:\$p > svg > foreignObject > section img[align=left]{padding-right:20px}div#\:\$p > svg > foreignObject > section .emoji{background-color:transparent;max-width:none;vertical-align:text-top}div#\:\$p > svg > foreignObject > section :is(span, marp-span).frame,div#\:\$p > svg > foreignObject > section :is(span, marp-span).frame>:is(span, marp-span){display:block;overflow:hidden}div#\:\$p > svg > foreignObject > section :is(span, marp-span).frame>:is(span, marp-span){border:1px solid var(--borderColor-default);float:left;margin:13px 0 0;padding:7px;width:auto}div#\:\$p > svg > foreignObject > section :is(span, marp-span).frame :is(span, marp-span) img{display:block;float:left}div#\:\$p > svg > foreignObject > section :is(span, marp-span).frame :is(span, marp-span) :is(span, marp-span){clear:both;color:var(--fgColor-default);display:block;padding:5px 0 0}div#\:\$p > svg > foreignObject > section :is(span, marp-span).align-center{clear:both;display:block;overflow:hidden}div#\:\$p > svg > foreignObject > section :is(span, marp-span).align-center>:is(span, marp-span){display:block;margin:13px auto 0;overflow:hidden;text-align:center}div#\:\$p > svg > foreignObject > section :is(span, marp-span).align-center :is(span, marp-span) img{margin:0 auto;text-align:center}div#\:\$p > svg > foreignObject > section :is(span, marp-span).align-right{clear:both;display:block;overflow:hidden}div#\:\$p > svg > foreignObject > section :is(span, marp-span).align-right>:is(span, marp-span){display:block;margin:13px 0 0;overflow:hidden;text-align:right}div#\:\$p > svg > foreignObject > section :is(span, marp-span).align-right :is(span, marp-span) img{margin:0;text-align:right}div#\:\$p > svg > foreignObject > section :is(span, marp-span).float-left{display:block;float:left;margin-right:13px;overflow:hidden}div#\:\$p > svg > foreignObject > section :is(span, marp-span).float-left :is(span, marp-span){margin:13px 0 0}div#\:\$p > svg > foreignObject > section :is(span, marp-span).float-right{display:block;float:right;margin-left:13px;overflow:hidden}div#\:\$p > svg > foreignObject > section :is(span, marp-span).float-right>:is(span, marp-span){display:block;margin:13px auto 0;overflow:hidden;text-align:right}div#\:\$p > svg > foreignObject > section code,div#\:\$p > svg > foreignObject > section tt{background-color:var(--bgColor-neutral-muted);border-radius:6px;font-size:85%;margin:0;padding:.2em .4em;white-space:break-spaces}div#\:\$p > svg > foreignObject > section code br,div#\:\$p > svg > foreignObject > section tt br{display:none}div#\:\$p > svg > foreignObject > section del code{text-decoration:inherit}div#\:\$p > svg > foreignObject > section samp{font-size:85%}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) code{font-size:100%}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre)>code{background:transparent;border:0;margin:0;padding:0;white-space:pre;word-break:normal}div#\:\$p > svg > foreignObject > section .highlight{margin-bottom:var(--base-size-16)}div#\:\$p > svg > foreignObject > section .highlight :is(pre, marp-pre){margin-bottom:0;word-break:normal}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre){background-color:var(--bgColor-muted);border-radius:6px;color:var(--fgColor-default);font-size:85%;line-height:1.45;overflow:auto;padding:var(--base-size-16)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) code,div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) tt{display:inline;line-height:inherit;margin:0;overflow:visible;padding:0;word-wrap:normal;background-color:transparent;border:0}div#\:\$p > svg > foreignObject > section .csv-data td,div#\:\$p > svg > foreignObject > section .csv-data th{font-size:12px;line-height:1;overflow:hidden;padding:5px;text-align:left;white-space:nowrap}div#\:\$p > svg > foreignObject > section .csv-data .blob-num{background:var(--bgColor-default);border:0;padding:10px var(--base-size-8) 9px;text-align:right}div#\:\$p > svg > foreignObject > section .csv-data tr{border-top:0}div#\:\$p > svg > foreignObject > section .csv-data th{background:var(--bgColor-muted);border-top:0;font-weight:var(--base-text-weight-semibold, 600)}div#\:\$p > svg > foreignObject > section [data-footnote-ref]:before{content:"["}div#\:\$p > svg > foreignObject > section [data-footnote-ref]:after{content:"]"}div#\:\$p > svg > foreignObject > section .footnotes{border-top:1px solid var(--borderColor-default);color:var(--fgColor-muted);font-size:12px}div#\:\$p > svg > foreignObject > section div#\:\$p > svg > foreignObject > section section.footnotes{--marpit-root-font-size:12px}div#\:\$p > svg > foreignObject > section .footnotes ol,div#\:\$p > svg > foreignObject > section .footnotes ol ul{padding-left:var(--base-size-16)}div#\:\$p > svg > foreignObject > section .footnotes ol ul{display:inline-block;margin-top:var(--base-size-16)}div#\:\$p > svg > foreignObject > section .footnotes li{position:relative}div#\:\$p > svg > foreignObject > section .footnotes li:target:before{border:2px solid var(--borderColor-accent-emphasis);border-radius:6px;bottom:calc(var(--base-size-8)*-1);content:"";left:calc(var(--base-size-24)*-1);pointer-events:none;position:absolute;right:calc(var(--base-size-8)*-1);top:calc(var(--base-size-8)*-1)}div#\:\$p > svg > foreignObject > section .footnotes li:target{color:var(--fgColor-default)}div#\:\$p > svg > foreignObject > section .footnotes .data-footnote-backref g-emoji{font-family:monospace}div#\:\$p > svg > foreignObject > section .pl-c{color:var(--color-prettylights-syntax-comment)}div#\:\$p > svg > foreignObject > section .pl-c1,div#\:\$p > svg > foreignObject > section .pl-s .pl-v{color:var(--color-prettylights-syntax-constant)}div#\:\$p > svg > foreignObject > section .pl-e,div#\:\$p > svg > foreignObject > section .pl-en{color:var(--color-prettylights-syntax-entity)}div#\:\$p > svg > foreignObject > section .pl-s .pl-s1,div#\:\$p > svg > foreignObject > section .pl-smi{color:var(--color-prettylights-syntax-storage-modifier-import)}div#\:\$p > svg > foreignObject > section .pl-ent{color:var(--color-prettylights-syntax-entity-tag)}div#\:\$p > svg > foreignObject > section .pl-k{color:var(--color-prettylights-syntax-keyword)}div#\:\$p > svg > foreignObject > section .pl-pds,div#\:\$p > svg > foreignObject > section .pl-s,div#\:\$p > svg > foreignObject > section .pl-s .pl-pse .pl-s1,div#\:\$p > svg > foreignObject > section .pl-sr,div#\:\$p > svg > foreignObject > section .pl-sr .pl-cce,div#\:\$p > svg > foreignObject > section .pl-sr .pl-sra,div#\:\$p > svg > foreignObject > section .pl-sr .pl-sre{color:var(--color-prettylights-syntax-string)}div#\:\$p > svg > foreignObject > section .pl-smw,div#\:\$p > svg > foreignObject > section .pl-v{color:var(--color-prettylights-syntax-variable)}div#\:\$p > svg > foreignObject > section .pl-bu{color:var(--color-prettylights-syntax-brackethighlighter-unmatched)}div#\:\$p > svg > foreignObject > section .pl-ii{background-color:var(--color-prettylights-syntax-invalid-illegal-bg);color:var(--color-prettylights-syntax-invalid-illegal-text)}div#\:\$p > svg > foreignObject > section .pl-c2{background-color:var(--color-prettylights-syntax-carriage-return-bg);color:var(--color-prettylights-syntax-carriage-return-text)}div#\:\$p > svg > foreignObject > section .pl-sr .pl-cce{color:var(--color-prettylights-syntax-string-regexp);font-weight:700}div#\:\$p > svg > foreignObject > section .pl-ml{color:var(--color-prettylights-syntax-markup-list)}div#\:\$p > svg > foreignObject > section .pl-mh,div#\:\$p > svg > foreignObject > section .pl-mh .pl-en,div#\:\$p > svg > foreignObject > section .pl-ms{color:var(--color-prettylights-syntax-markup-heading);font-weight:700}div#\:\$p > svg > foreignObject > section .pl-mi{color:var(--color-prettylights-syntax-markup-italic);font-style:italic}div#\:\$p > svg > foreignObject > section .pl-mb{color:var(--color-prettylights-syntax-markup-bold);font-weight:700}div#\:\$p > svg > foreignObject > section .pl-md{background-color:var(--color-prettylights-syntax-markup-deleted-bg);color:var(--color-prettylights-syntax-markup-deleted-text)}div#\:\$p > svg > foreignObject > section .pl-mi1{background-color:var(--color-prettylights-syntax-markup-inserted-bg);color:var(--color-prettylights-syntax-markup-inserted-text)}div#\:\$p > svg > foreignObject > section .pl-mc{background-color:var(--color-prettylights-syntax-markup-changed-bg);color:var(--color-prettylights-syntax-markup-changed-text)}div#\:\$p > svg > foreignObject > section .pl-mi2{background-color:var(--color-prettylights-syntax-markup-ignored-bg);color:var(--color-prettylights-syntax-markup-ignored-text)}div#\:\$p > svg > foreignObject > section .pl-mdr{color:var(--color-prettylights-syntax-meta-diff-range);font-weight:700}div#\:\$p > svg > foreignObject > section .pl-ba{color:var(--color-prettylights-syntax-brackethighlighter-angle)}div#\:\$p > svg > foreignObject > section .pl-sg{color:var(--color-prettylights-syntax-sublimelinter-gutter-mark)}div#\:\$p > svg > foreignObject > section .pl-corl{color:var(--color-prettylights-syntax-constant-other-reference-link);text-decoration:underline}div#\:\$p > svg > foreignObject > section [role=button]:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section [role=tabpanel][tabindex="0"]:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section a:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section button:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section summary:focus:not(:focus-visible){box-shadow:none;outline:none}div#\:\$p > svg > foreignObject > section [tabindex="0"]:focus:not(:focus-visible),div#\:\$p > svg > foreignObject > section details-dialog:focus:not(:focus-visible){outline:none}div#\:\$p > svg > foreignObject > section g-emoji{display:inline-block;font-family:Apple Color Emoji,Segoe UI Emoji,Segoe UI Symbol;font-size:1em;font-style:normal!important;font-weight:var(--base-text-weight-normal, 400);line-height:1;min-width:1ch;vertical-align:-.075em}div#\:\$p > svg > foreignObject > section g-emoji img{height:1em;width:1em}div#\:\$p > svg > foreignObject > section a:has(>p,>div,>:is(pre, marp-pre),>blockquote){display:block}div#\:\$p > svg > foreignObject > section a:has(>p,>div,>:is(pre, marp-pre),>blockquote):not(:has(.snippet-clipboard-content,>:is(pre, marp-pre))){width:-moz-fit-content;width:fit-content}div#\:\$p > svg > foreignObject > section a:has(>p,>div,>:is(pre, marp-pre),>blockquote):has(.snippet-clipboard-content,>:is(pre, marp-pre)):focus-visible{outline:2px solid var(--focus-outlineColor);outline-offset:2px}div#\:\$p > svg > foreignObject > section .task-list-item{list-style-type:none}div#\:\$p > svg > foreignObject > section .task-list-item label{font-weight:var(--base-text-weight-normal, 400)}div#\:\$p > svg > foreignObject > section .task-list-item.enabled label{cursor:pointer}div#\:\$p > svg > foreignObject > section .task-list-item+.task-list-item{margin-top:var(--base-size-4)}div#\:\$p > svg > foreignObject > section .task-list-item .handle{display:none}div#\:\$p > svg > foreignObject > section .task-list-item-checkbox{margin:0 .2em .25em -1.4em;vertical-align:middle}div#\:\$p > svg > foreignObject > section ul:dir(rtl) .task-list-item-checkbox{margin:0 -1.6em .25em .2em}div#\:\$p > svg > foreignObject > section ol:dir(rtl) .task-list-item-checkbox{margin:0 -1.6em .25em .2em}div#\:\$p > svg > foreignObject > section .contains-task-list:focus-within .task-list-item-convert-container,div#\:\$p > svg > foreignObject > section .contains-task-list:hover .task-list-item-convert-container{clip-path:none;display:block;height:24px;overflow:visible;width:auto}div#\:\$p > svg > foreignObject > section ::-webkit-calendar-picker-indicator{filter:invert(50%)}div#\:\$p > svg > foreignObject > section .markdown-alert{border-left:.25em solid var(--borderColor-default);color:inherit;margin-bottom:var(--base-size-16);padding:var(--base-size-8) var(--base-size-16)}div#\:\$p > svg > foreignObject > section .markdown-alert>:first-child{margin-top:0}div#\:\$p > svg > foreignObject > section .markdown-alert>:last-child{margin-bottom:0}div#\:\$p > svg > foreignObject > section .markdown-alert .markdown-alert-title{align-items:center;display:flex;font-weight:var(--base-text-weight-medium, 500);line-height:1}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-note{border-left-color:var(--borderColor-accent-emphasis)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-note .markdown-alert-title{color:var(--fgColor-accent)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-important{border-left-color:var(--borderColor-done-emphasis)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-important .markdown-alert-title{color:var(--fgColor-done)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-warning{border-left-color:var(--borderColor-attention-emphasis)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-warning .markdown-alert-title{color:var(--fgColor-attention)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-tip{border-left-color:var(--borderColor-success-emphasis)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-tip .markdown-alert-title{color:var(--fgColor-success)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-caution{border-left-color:var(--borderColor-danger-emphasis)}div#\:\$p > svg > foreignObject > section .markdown-alert.markdown-alert-caution .markdown-alert-title{color:var(--fgColor-danger)}div#\:\$p > svg > foreignObject > section>:first-child>.heading-element:first-child{margin-top:0!important}div#\:\$p > svg > foreignObject > section .highlight :is(pre, marp-pre):has(+.zeroclipboard-container){min-height:52px}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1){color:var(--h1-color);font-size:1.6em}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1),div#\:\$p > svg > foreignObject > section :is(h2, marp-h2){border-bottom:none}div#\:\$p > svg > foreignObject > section :is(h2, marp-h2){font-size:1.3em}div#\:\$p > svg > foreignObject > section :is(h3, marp-h3){font-size:1.1em}div#\:\$p > svg > foreignObject > section :is(h4, marp-h4){font-size:1.05em}div#\:\$p > svg > foreignObject > section :is(h5, marp-h5){font-size:1em}div#\:\$p > svg > foreignObject > section :is(h6, marp-h6){font-size:.9em}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1) strong,div#\:\$p > svg > foreignObject > section :is(h2, marp-h2) strong,div#\:\$p > svg > foreignObject > section :is(h3, marp-h3) strong,div#\:\$p > svg > foreignObject > section :is(h4, marp-h4) strong,div#\:\$p > svg > foreignObject > section :is(h5, marp-h5) strong,div#\:\$p > svg > foreignObject > section :is(h6, marp-h6) strong{color:var(--heading-strong-color);font-weight:inherit}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h2, marp-h2)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h3, marp-h3)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h4, marp-h4)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h5, marp-h5)::part(auto-scaling),div#\:\$p > svg > foreignObject > section :is(h6, marp-h6)::part(auto-scaling){max-height:563px}div#\:\$p > svg > foreignObject > section hr{height:0;padding-top:.25em}div#\:\$p > svg > foreignObject > section img{background-color:transparent}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre){border:1px solid var(--borderColor-default);line-height:1.15;overflow:visible}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre)::part(auto-scaling){max-height:529px}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs){color:var(--color-prettylights-syntax-storage-modifier-import)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-doctag),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-keyword),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-meta .hljs-keyword),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-template-tag),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-template-variable),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-type),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-variable.language_){color:var(--color-prettylights-syntax-keyword)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-title),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-title.class_),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-title.class_.inherited__),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-title.function_){color:var(--color-prettylights-syntax-entity)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-attr),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-attribute),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-literal),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-meta),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-number),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-operator),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-selector-attr),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-selector-class),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-selector-id),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-variable){color:var(--color-prettylights-syntax-constant)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-meta .hljs-string),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-regexp),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-string){color:var(--color-prettylights-syntax-string)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-built_in),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-symbol){color:var(--color-prettylights-syntax-variable)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-code),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-comment),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-formula){color:var(--color-prettylights-syntax-comment)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-name),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-quote),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-selector-pseudo),div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-selector-tag){color:var(--color-prettylights-syntax-entity-tag)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-subst){color:var(--color-prettylights-syntax-storage-modifier-import)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-section){color:var(--color-prettylights-syntax-markup-heading);font-weight:700}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-bullet){color:var(--color-prettylights-syntax-markup-list)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-emphasis){color:var(--color-prettylights-syntax-markup-italic);font-style:italic}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-strong){color:var(--color-prettylights-syntax-markup-bold);font-weight:700}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-addition){background-color:var(--color-prettylights-syntax-markup-inserted-bg);color:var(--color-prettylights-syntax-markup-inserted-text)}div#\:\$p > svg > foreignObject > section :is(pre, marp-pre) :where(.hljs-deletion){background-color:var(--color-prettylights-syntax-markup-deleted-bg);color:var(--color-prettylights-syntax-markup-deleted-text)}div#\:\$p > svg > foreignObject > section footer,div#\:\$p > svg > foreignObject > section header{color:var(--header-footer-color);font-size:18px;left:30px;margin:0;position:absolute}div#\:\$p > svg > foreignObject > section header{top:21px}div#\:\$p > svg > foreignObject > section footer{bottom:21px}div#\:\$p > svg > foreignObject > section{--h1-color:light-dark(#246, #cee7ff);--header-footer-color:light-dark(hsla(0,0%,40%,.75), hsla(0,0%,60%,.75));--heading-strong-color:light-dark(#48c, #7bf);--paginate-color:light-dark(#777, #999);--base-size-4:4px;--base-size-8:8px;--base-size-16:16px;--base-size-24:24px;--base-size-40:40px;align-items:stretch;display:block;flex-flow:column nowrap;font-size:29px;height:720px;padding:78.5px;place-content:safe center center;width:1280px}div#\:\$p > svg > foreignObject > section{--marpit-root-font-size:29px}div#\:\$p > svg > foreignObject > section>:last-child,div#\:\$p > svg > foreignObject > section[data-footer]>:nth-last-child(2){margin-bottom:0}div#\:\$p > svg > foreignObject > section>:first-child,div#\:\$p > svg > foreignObject > section>header:first-child+*{margin-top:0}div#\:\$p > svg > foreignObject > section:after{bottom:21px;color:var(--paginate-color);font-size:24px;padding:0;position:absolute;right:30px}div#\:\$p > svg > foreignObject > section:after{--marpit-root-font-size:24px}div#\:\$p > svg > foreignObject > section[data-color] :is(h1, marp-h1),div#\:\$p > svg > foreignObject > section[data-color] :is(h2, marp-h2),div#\:\$p > svg > foreignObject > section[data-color] :is(h3, marp-h3),div#\:\$p > svg > foreignObject > section[data-color] :is(h4, marp-h4),div#\:\$p > svg > foreignObject > section[data-color] :is(h5, marp-h5),div#\:\$p > svg > foreignObject > section[data-color] :is(h6, marp-h6){color:currentcolor}div#\:\$p > svg > foreignObject > :where(section){container-type:size}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"]{direction:ltr}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"] > svg{overflow:visible;min-height:1px;min-width:1px}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"] > svg a{fill:blue;stroke:blue}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"][display="true"]{display:block;text-align:center;margin:1em 0}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"][display="true"][width="full"]{display:flex}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"][justify="left"]{text-align:left}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"][justify="right"]{text-align:right}div#\:\$p > svg > foreignObject > section g[data-mml-node="merror"] > g{fill:red;stroke:red}div#\:\$p > svg > foreignObject > section g[data-mml-node="merror"] > rect[data-background]{fill:yellow;stroke:none}div#\:\$p > svg > foreignObject > section g[data-mml-node="mtable"] > line[data-line], div#\:\$p > svg > foreignObject > section svg[data-table] > g > line[data-line]{stroke-width:70px;fill:none}div#\:\$p > svg > foreignObject > section g[data-mml-node="mtable"] > rect[data-frame], div#\:\$p > svg > foreignObject > section svg[data-table] > g > rect[data-frame]{stroke-width:70px;fill:none}div#\:\$p > svg > foreignObject > section g[data-mml-node="mtable"] > .mjx-dashed, div#\:\$p > svg > foreignObject > section svg[data-table] > g > .mjx-dashed{stroke-dasharray:140}div#\:\$p > svg > foreignObject > section g[data-mml-node="mtable"] > .mjx-dotted, div#\:\$p > svg > foreignObject > section svg[data-table] > g > .mjx-dotted{stroke-linecap:round;stroke-dasharray:0,140}div#\:\$p > svg > foreignObject > section g[data-mml-node="mtable"] > g > svg{overflow:visible}div#\:\$p > svg > foreignObject > section [jax="SVG"] mjx-tool{display:inline-block;position:relative;width:0;height:0}div#\:\$p > svg > foreignObject > section [jax="SVG"] mjx-tool > mjx-tip{position:absolute;top:0;left:0}div#\:\$p > svg > foreignObject > section mjx-tool > mjx-tip{display:inline-block;padding:.2em;border:1px solid #888;font-size:70%;background-color:#F8F8F8;color:black;box-shadow:2px 2px 5px #AAAAAA}div#\:\$p > svg > foreignObject > section g[data-mml-node="maction"][data-toggle]{cursor:pointer}div#\:\$p > svg > foreignObject > section mjx-status{display:block;position:fixed;left:1em;bottom:1em;min-width:25%;padding:.2em .4em;border:1px solid #888;font-size:90%;background-color:#F8F8F8;color:black}div#\:\$p > svg > foreignObject > section foreignObject[data-mjx-xml]{font-family:initial;line-height:normal;overflow:visible}div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"] path[data-c], div#\:\$p > svg > foreignObject > section mjx-container[jax="SVG"] use[data-c]{stroke-width:3}@media print{div#\:\$p > svg > foreignObject > section mjx-container[jax=SVG] path[data-c],div#\:\$p > svg > foreignObject > section mjx-container[jax=SVG] use[data-c]{stroke-width:0}}div#\:\$p > svg > foreignObject > section img[data-marp-twemoji]{background:transparent;height:1em;margin:0 .05em 0 .1em;vertical-align:-.1em;width:1em}div#\:\$p > svg > foreignObject > :where(section):not([\20 root]){--base: #191724;--surface: #1f1d2e;--overlay: #26233a;--muted: #6e6a86;--subtle: #908caa;--text: #e0def4;--love: #eb6f92;--gold: #f6c177;--rose: #ebbcba;--pine: #31748f;--foam: #9ccfd8;--iris: #c4a7e7;--highlight-low: #21202e;--highlight-muted: #403d52;--highlight-high: #524f67;font-family:Pier Sans, ui-sans-serif, system-ui, -apple-system, BlinkMacSystemFont, Segoe UI, Roboto, Helvetica Neue, Arial, Noto Sans, sans-serif, "Apple Color Emoji", "Segoe UI Emoji", Segoe UI Symbol, "Noto Color Emoji";font-weight:initial;background-color:var(--base)}div#\:\$p > svg > foreignObject > section :is(h1, marp-h1){color:var(--rose);padding-bottom:2mm;margin-bottom:12mm;font-size:80pt}div#\:\$p > svg > foreignObject > section :is(h2, marp-h2){color:var(--rose);font-size:40pt}div#\:\$p > svg > foreignObject > section :is(h3, marp-h3){color:var(--rose);font-size:25pt}div#\:\$p > svg > foreignObject > section :is(h4, marp-h4){color:var(--rose)}div#\:\$p > svg > foreignObject > section :is(h5, marp-h5){color:var(--rose)}div#\:\$p > svg > foreignObject > section :is(h6, marp-h6){color:var(--rose)}div#\:\$p > svg > foreignObject > section a{color:var(--iris)}div#\:\$p > svg > foreignObject > section p{font-size:20pt;font-weight:600;color:var(--text)}div#\:\$p > svg > foreignObject > section code{color:var(--text);background-color:var(--highlight-muted)}div#\:\$p > svg > foreignObject > section text{color:var(--text)}div#\:\$p > svg > foreignObject > section ul{color:var(--subtle)}div#\:\$p > svg > foreignObject > section li{color:var(--subtle)}div#\:\$p > svg > foreignObject > section img{}div#\:\$p > svg > foreignObject > section mark{color:var(--text);background-color:var(--highlight-high)}div#\:\$p > svg > foreignObject > section strong{color:var(--text);font-weight:inherit;font-weight:800}div#\:\$p > svg > foreignObject > section mjx-container{color:var(--text)}div#\:\$p > svg > foreignObject > section marp-pre{background-color:var(--overlay);border-color:var(--highlight-high)}div#\:\$p > svg > foreignObject > section .hljs-comment{color:var(--muted)}div#\:\$p > svg > foreignObject > section .hljs-attr{color:var(--foam)}div#\:\$p > svg > foreignObject > section .hljs-punctuation{color:var(--subtle)}div#\:\$p > svg > foreignObject > section .hljs-string{color:var(--gold)}div#\:\$p > svg > foreignObject > section .hljs-title{color:var(--foam)}div#\:\$p > svg > foreignObject > section .hljs-keyword{color:var(--pine)}div#\:\$p > svg > foreignObject > section .hljs-variable{color:var(--text)}div#\:\$p > svg > foreignObject > section .hljs-literal{color:var(--rose)}div#\:\$p > svg > foreignObject > section .hljs-type{color:var(--love)}div#\:\$p > svg > foreignObject > section .hljs-number{color:var(--gold)}div#\:\$p > svg > foreignObject > section .hljs-built_in{color:var(--love)}div#\:\$p > svg > foreignObject > section .hljs-params{color:var(--iris)}div#\:\$p > svg > foreignObject > section .hljs-symbol{color:var(--foam)}div#\:\$p > svg > foreignObject > section .hljs-meta{color:var(--subtle)}div#\:\$p > svg > foreignObject > section table{color:var(--text);background-color:var(--surface);border-collapse:collapse;margin:1em 0;border:1px solid var(--highlight-high)}div#\:\$p > svg > foreignObject > section th{background-color:var(--overlay);color:var(--text);font-weight:bold;padding:12px;text-align:left;border:1px solid var(--highlight-high)}div#\:\$p > svg > foreignObject > section td{background-color:var(--surface);color:var(--text);padding:10px 12px;border:1px solid var(--highlight-high)}div#\:\$p > svg > foreignObject > section tr:nth-child(even) td{background-color:var(--highlight-low)}div#\:\$p > svg > foreignObject > section tr:hover td{background-color:var(--highlight-muted)}div#\:\$p > svg > foreignObject > section caption{color:var(--subtle);padding:8px;font-style:italic}div#\:\$p > svg > foreignObject > section footer{font-size:10pt}div#\:\$p > svg > foreignObject > section{width:1280px;height:720px}div#\:\$p > svg > foreignObject > section .fa-twitter{color:aqua}div#\:\$p > svg > foreignObject > section .fa-mastodon{color:purple}div#\:\$p > svg > foreignObject > section .fa-linkedin{color:blue}div#\:\$p > svg > foreignObject > section .fa-window-maximize{color:skyblue}div#\:\$p > svg > foreignObject > section .columns{display:grid;grid-template-columns:repeat(2, minmax(0, 1fr));gap:calc(var(--marpit-root-font-size, 1rem) * 1)}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"]{columns:initial!important;display:block!important;padding:0!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"]::before, div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"]::after, div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="content"]::before, div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="content"]::after{display:none!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container]{all:initial;display:flex;flex-direction:row;height:100%;overflow:hidden;width:100%}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container][data-marpit-advanced-background-direction="vertical"]{flex-direction:column}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"][data-marpit-advanced-background-split] > div[data-marpit-advanced-background-container]{width:var(--marpit-advanced-background-split, 50%)}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"][data-marpit-advanced-background-split="right"] > div[data-marpit-advanced-background-container]{margin-left:calc(100% - var(--marpit-advanced-background-split, 50%))}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container] > figure{all:initial;background-position:center;background-repeat:no-repeat;background-size:cover;flex:auto;margin:0}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="background"] > div[data-marpit-advanced-background-container] > figure > figcaption{position:absolute;border:0;clip:rect(0, 0, 0, 0);height:1px;margin:-1px;overflow:hidden;padding:0;white-space:nowrap;width:1px}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="content"], div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="pseudo"]{background:transparent!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background="pseudo"], div#\:\$p > svg[data-marpit-svg] > foreignObject[data-marpit-advanced-background="pseudo"]{pointer-events:none!important}div#\:\$p > svg > foreignObject > section[data-marpit-advanced-background-split]{width:100%;height:100%}
</style></head><body><div class="bespoke-marp-osc"><button data-bespoke-marp-osc="prev" tabindex="-1" title="Previous slide">Previous slide</button><span data-bespoke-marp-osc="page"></span><button data-bespoke-marp-osc="next" tabindex="-1" title="Next slide">Next slide</button><button data-bespoke-marp-osc="fullscreen" tabindex="-1" title="Toggle fullscreen (f)">Toggle fullscreen</button><button data-bespoke-marp-osc="overview" tabindex="-1" title="Toggle overview view (o)">Toggle overview view</button><button data-bespoke-marp-osc="presenter" tabindex="-1" title="Open presenter view (p)">Open presenter view</button></div><div id=":$p"><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="1" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/ai-data-center.jpg&quot;);filter:opacity(10%);"></figure></div></section></foreignObject><foreignObject width="1280" height="720"><section id="1" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="1" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content">
<h1 id="center-post-ai-era-datacenters-deepdive-center"><center> Post AI Era Datacenters Deepdive </center></h1>
<p>Papadakis Konstantinos Fotios<br />
AEM: 10371</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="1" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="2" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="2" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="contents-i-classfa-solid-fa-listi">Contents <i class="fa-solid fa-list"></i></h2>
<div class="columns">
<div>
<ol>
<li><a href="#ai-boom">AI Boom</a></li>
<li><a href="#energy-requirements">Energy Requirements</a></li>
<li><a href="#cooling">Cooling</a></li>
<li><a href="#environmental-impact">Environmental Impact</a></li>
<li><a href="#health-effects">Health Effects</a></li>
<li><a href="#finance">Finance</a></li>
<li><a href="#sociopolitical--aspects">Sociopolitical Aspect</a></li>
<li><a href="#datacenter-case-study">Datacenter Case Study</a></li>
</ol>
</div>
<div>
<center>
<p><img src="media/stack-of-books.png" alt="" style="width:400px;" /></p>
</center>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="3" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="3" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="ai-boom-i-classfa-solid-fa-bombi">AI Boom <i class="fa-solid fa-bomb"></i></h1>
<p>What's the driving force of datacenter construction and expansions?</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="4" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:35%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/AI-stock-img.png&quot;);background-size:350px auto;"></figure></div></section></foreignObject><foreignObject width="65%" height="720"><section id="4" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="4" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:35%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="artificial-intelligence-i-classfa-brands-fa-openaii">Artificial Intelligence <i class="fa-brands fa-openai"></i></h2>
<ul>
<li>Datacenters aren't new</li>
<li>Many ambitious datacenter projects</li>
<li>Companies are making huge investments</li>
<li>Scale their Large Language model</li>
<li>Win the race to AGI <i class="fa-solid fa-flag-checkered"></i></li>
<li>Technology replacing humans in most fields</li>
<li>Obtain the largest possible market share</li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="4" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="5" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="5" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="energy-requirements-i-classfa-solid-fa-bolti">Energy Requirements <i class="fa-solid fa-bolt"></i></h1>
<p>Ways to fullfil the insatiable hunger of datacenters for electricity</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="6" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="6" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="distributed-generation-i-classfa-solid-fa-chart-piei">Distributed Generation <i class="fa-solid fa-chart-pie"></i></h2>
<p>City main line <u>isn't enough</u>. This necessitates the use of local energy generation to meet energy demands.</p>
<div class="columns">
<div>
<h3 id="renewable-energy">Renewable energy</h3>
<ul>
<li>Solar panels</li>
<li>Wind turbines</li>
<li>Geothermal</li>
<li>Nuclear</li>
</ul>
</div>
<div>
<h3 id="fossil-fuels-56">Fossil fuels (56%)</h3>
<ul>
<li>Coal (mainly China) <sup><a href="https://www.datacenterdynamics.com/en/news/greenpeace-chinas-data-centers-are-primarily-coal-powered-emit-99m-tonnes-co2/" title="Greenpeace: China's data centers are primarily coal powered, emit 99m tonnes of CO2 - Datacenter Dynamics">53</a></sup></li>
<li>Diesel</li>
<li>Gas
<ul>
<li>Field gas</li>
<li>CNG</li>
<li>LPG</li>
<li>Low BTU gases</li>
</ul>
</li>
</ul>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="7" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/xai-solar-farm-colossus-data-center.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="70%" height="720"><section id="7" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="7" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="do-datacenters-fit-the-definition">Do Datacenters fit the definition?</h2>
<p>Distributed Generation <i class="fa-solid fa-bars"></i> On-site Generation</p>
<ul>
<li>Technologies being used can be considered D.E.R.(Distributed Energy Resources)<br />
E.g. Solar, Wind, mini gas turbines etc.</li>
</ul>
<p>But!</p>
<ul>
<li>The sheer scale of them though doesn't necessarily fit with the definition &quot;<strong>small</strong>, grid-connected or distribution system-connected devices&quot; <sup><a href="https://en.wikipedia.org/wiki/Distributed_generation" title="Distributed generation - Wikipedia">49</a></sup></li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="7" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="8" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="8" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="scale-close-or-exceeding-centralized">Scale close or exceeding centralized</h2>
<div class="columns">
<div>
<p><img src="media/Texas-power-stations.png" alt="" style="width:400px;" /></p>
</div>
<div>
<h3 id="examples">Examples</h3>
<p>Descending Capacity Order</p>
<table>
<thead>
<tr>
<th>Name</th>
<th>Capacity(MW)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Sabine River Works</td>
<td>2,124.0</td>
</tr>
<tr>
<td>Forney Energy Center</td>
<td>1,784.0</td>
</tr>
<tr>
<td>Midlothian</td>
<td>1,734.0</td>
</tr>
<tr>
<td>Temple 1&amp;2</td>
<td>1,500.0</td>
</tr>
</tbody>
</table>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="9" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="9" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="fossil-fuel-candidates-i-classfa-solid-fa-oil-welli">Fossil fuel candidates <i class="fa-solid fa-oil-well"></i></h2>
<p>Generators can be powered by:</p>
<ul>
<li><strong>Diesel</strong></li>
<li><strong>Field gas</strong>: Gas extracted from a production well before it enters a natural gas processing plant <sup><a href="https://www.law.cornell.edu/definitions/index.php?width=840&amp;height=800&amp;iframe=true&amp;def_id=3b13a2b19ee30cdd89249f2ddd2f5b65&amp;term_occur=999&amp;term_src=Title:40:Chapter:I:Subchapter:C:Part:68:Subpart:A:68.3" title="Field gas definition - Law cornell">31</a></sup>.</li>
<li><strong>CNG</strong>: <mark>Compressed Natural Gas</mark>, mainly methane compressed at a pressure of 200 to 248 bars <sup><a href="https://www.diffen.com/difference/CNG_vs_LPG" title="CNG vs LPG - Diffen">32</a></sup>.</li>
<li><strong>LPG</strong>: <mark>Liquefied Petroleum Gas</mark>, a mixture of propane and butane liquefied at 15 °C and a pressure of 1.7-7.5 bars <sup><a href="https://www.diffen.com/difference/CNG_vs_LPG" title="CNG vs LPG - Diffen">32</a></sup>.</li>
<li><strong>LowBTU gases</strong>: Natural gas, which at the wellhead has a gross heating value <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.312ex;" xmlns="http://www.w3.org/2000/svg" width="5.782ex" height="1.844ex" role="img" focusable="false" viewBox="0 -677 2555.8 815"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mo"><path data-c="2264" d="M674 636Q682 636 688 630T694 615T687 601Q686 600 417 472L151 346L399 228Q687 92 691 87Q694 81 694 76Q694 58 676 56H670L382 192Q92 329 90 331Q83 336 83 348Q84 359 96 365Q104 369 382 500T665 634Q669 636 674 636ZM84 -118Q84 -108 99 -98H678Q694 -104 694 -118Q694 -130 679 -138H98Q84 -131 84 -118Z"></path></g><g data-mml-node="mn" transform="translate(1055.8,0)"><path data-c="34" d="M462 0Q444 3 333 3Q217 3 199 0H190V46H221Q241 46 248 46T265 48T279 53T286 61Q287 63 287 115V165H28V211L179 442Q332 674 334 675Q336 677 355 677H373L379 671V211H471V165H379V114Q379 73 379 66T385 54Q393 47 442 46H471V0H462ZM293 211V545L74 212L183 211H293Z"></path><path data-c="35" d="M164 157Q164 133 148 117T109 101H102Q148 22 224 22Q294 22 326 82Q345 115 345 210Q345 313 318 349Q292 382 260 382H254Q176 382 136 314Q132 307 129 306T114 304Q97 304 95 310Q93 314 93 485V614Q93 664 98 664Q100 666 102 666Q103 666 123 658T178 642T253 634Q324 634 389 662Q397 666 402 666Q410 666 410 648V635Q328 538 205 538Q174 538 149 544L139 546V374Q158 388 169 396T205 412T256 420Q337 420 393 355T449 201Q449 109 385 44T229 -22Q148 -22 99 32T50 154Q50 178 61 192T84 210T107 214Q132 214 148 197T164 157Z" transform="translate(500,0)"></path><path data-c="30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z" transform="translate(1000,0)"></path></g></g></g></svg></mjx-container> BTU. Part of petroleum refining and crude oil, natural gas production.</li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="10" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="10" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="fuel-comparison-i-classfa-solid-fa-square-poll-horizontali">Fuel Comparison <i class="fa-solid fa-square-poll-horizontal"></i></h2>
<table>
<thead>
<tr>
<th>Comparison</th>
<th>CNG</th>
<th>LPG</th>
</tr>
</thead>
<tbody>
<tr>
<td>Constituents</td>
<td>Methane</td>
<td>Propane, Butane</td>
</tr>
<tr>
<td>Energy density</td>
<td>Lower caloric value</td>
<td>Higher caloric value</td>
</tr>
<tr>
<td>Cost</td>
<td>Cheaper</td>
<td>More expensive</td>
</tr>
<tr>
<td>Emissions</td>
<td>Less than LPG</td>
<td>Less than gasoline</td>
</tr>
<tr>
<td>Safety</td>
<td>Disperses quickly</td>
<td>Settles to ground, and highly inflammable</td>
</tr>
</tbody>
</table>
<p>CNG risk of ignition is significantly lower since LPG is both highly inflammable and settles to ground.</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="11" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="11" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="cooling-i-classfa-solid-fa-snowflakei">Cooling <i class="fa-solid fa-snowflake"></i></h1>
<p>Bringing down the temperature to avoid thermal throttling</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="12" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="12" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="water-i-classfa-solid-fa-dropleti-vs-air-i-classfa-solid-fa-fani">Water <i class="fa-solid fa-droplet"></i> vs Air <i class="fa-solid fa-fan"></i></h2>
<div class="columns">
<div>
<p>Water is chosen because it is more thermally conductive than air</p>
<ul>
<li>Air: 0.026 [W/mK]</li>
<li>Water: 0.6089 [W/mK] <sup><a href="https://en.wikipedia.org/wiki/Thermal_conductivity_and_resistivity" title="Thermal conductivity and resistivity - Wikipedia">37</a></sup></li>
</ul>
<p>Thus the more energy efficient solution depend on a more and more direct heat dissipation from water or even special non-conductive liquids.</p>
</div>
<div>
<p><img src="media/lenovo-server.jpg" alt="" /></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="13" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:20%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/fireball.png&quot;);background-size:220px auto;"></figure></div></section></foreignObject><foreignObject width="80%" height="720"><section id="13" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="13" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:20%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="thermal-conductivity-i-classfa-solid-fa-temperature-highi">Thermal conductivity <i class="fa-solid fa-temperature-high"></i></h2>
<p>The thermal conductivity of a material is a measure of its ability to conduct heat. It quantifies the proportionality between the heat flux <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.439ex;" xmlns="http://www.w3.org/2000/svg" width="1.041ex" height="1.439ex" role="img" focusable="false" viewBox="0 -442 460 636"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D45E" d="M33 157Q33 258 109 349T280 441Q340 441 372 389Q373 390 377 395T388 406T404 418Q438 442 450 442Q454 442 457 439T460 434Q460 425 391 149Q320 -135 320 -139Q320 -147 365 -148H390Q396 -156 396 -157T393 -175Q389 -188 383 -194H370Q339 -192 262 -192Q234 -192 211 -192T174 -192T157 -193Q143 -193 143 -185Q143 -182 145 -170Q149 -154 152 -151T172 -148Q220 -148 230 -141Q238 -136 258 -53T279 32Q279 33 272 29Q224 -10 172 -10Q117 -10 75 30T33 157ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></g></g></g></svg></mjx-container> and the temperature gradient <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.075ex;" xmlns="http://www.w3.org/2000/svg" width="3.477ex" height="1.62ex" role="img" focusable="false" viewBox="0 -683 1537 716"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="2207" d="M46 676Q46 679 51 683H781Q786 679 786 676Q786 674 617 326T444 -26Q439 -33 416 -33T388 -26Q385 -22 216 326T46 676ZM697 596Q697 597 445 597T193 596Q195 591 319 336T445 80L697 596Z"></path></g><g data-mml-node="mi" transform="translate(833,0)"><path data-c="1D447" d="M40 437Q21 437 21 445Q21 450 37 501T71 602L88 651Q93 669 101 677H569H659Q691 677 697 676T704 667Q704 661 687 553T668 444Q668 437 649 437Q640 437 637 437T631 442L629 445Q629 451 635 490T641 551Q641 586 628 604T573 629Q568 630 515 631Q469 631 457 630T439 622Q438 621 368 343T298 60Q298 48 386 46Q418 46 427 45T436 36Q436 31 433 22Q429 4 424 1L422 0Q419 0 415 0Q410 0 363 1T228 2Q99 2 64 0H49Q43 6 43 9T45 27Q49 40 55 46H83H94Q174 46 189 55Q190 56 191 56Q196 59 201 76T241 233Q258 301 269 344Q339 619 339 625Q339 630 310 630H279Q212 630 191 624Q146 614 121 583T67 467Q60 445 57 441T43 437H40Z"></path></g></g></g></svg></mjx-container> in the direction of heat transport.</p>
<p><mjx-container class="MathJax" jax="SVG" display="true" style="margin: 0;"><svg style="vertical-align: -1.627ex; display: block; width: 100%; height: auto; max-height: 4.156ex;" xmlns="http://www.w3.org/2000/svg" width="19.752ex" height="4.156ex" role="img" focusable="false" viewBox="0 -1118 8730.6 1837"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mo"><path data-c="2212" d="M84 237T84 250T98 270H679Q694 262 694 250T679 230H98Q84 237 84 250Z"></path></g><g data-mml-node="mi" transform="translate(778,0)"><path data-c="1D458" d="M121 647Q121 657 125 670T137 683Q138 683 209 688T282 694Q294 694 294 686Q294 679 244 477Q194 279 194 272Q213 282 223 291Q247 309 292 354T362 415Q402 442 438 442Q468 442 485 423T503 369Q503 344 496 327T477 302T456 291T438 288Q418 288 406 299T394 328Q394 353 410 369T442 390L458 393Q446 405 434 405H430Q398 402 367 380T294 316T228 255Q230 254 243 252T267 246T293 238T320 224T342 206T359 180T365 147Q365 130 360 106T354 66Q354 26 381 26Q429 26 459 145Q461 153 479 153H483Q499 153 499 144Q499 139 496 130Q455 -11 378 -11Q333 -11 305 15T277 90Q277 108 280 121T283 145Q283 167 269 183T234 206T200 217T182 220H180Q168 178 159 139T145 81T136 44T129 20T122 7T111 -2Q98 -11 83 -11Q66 -11 57 -1T48 16Q48 26 85 176T158 471L195 616Q196 629 188 632T149 637H144Q134 637 131 637T124 640T121 647Z"></path></g><g data-mml-node="mo" transform="translate(1576.8,0)"><path data-c="3D" d="M56 347Q56 360 70 367H707Q722 359 722 347Q722 336 708 328L390 327H72Q56 332 56 347ZM56 153Q56 168 72 173H708Q722 163 722 153Q722 140 707 133H70Q56 140 56 153Z"></path></g><g data-mml-node="mfrac" transform="translate(2632.6,0)"><g data-mml-node="mi" transform="translate(758.5,676)"><path data-c="1D45E" d="M33 157Q33 258 109 349T280 441Q340 441 372 389Q373 390 377 395T388 406T404 418Q438 442 450 442Q454 442 457 439T460 434Q460 425 391 149Q320 -135 320 -139Q320 -147 365 -148H390Q396 -156 396 -157T393 -175Q389 -188 383 -194H370Q339 -192 262 -192Q234 -192 211 -192T174 -192T157 -193Q143 -193 143 -185Q143 -182 145 -170Q149 -154 152 -151T172 -148Q220 -148 230 -141Q238 -136 258 -53T279 32Q279 33 272 29Q224 -10 172 -10Q117 -10 75 30T33 157ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></g><g data-mml-node="mrow" transform="translate(220,-686)"><g data-mml-node="mi"><path data-c="2207" d="M46 676Q46 679 51 683H781Q786 679 786 676Q786 674 617 326T444 -26Q439 -33 416 -33T388 -26Q385 -22 216 326T46 676ZM697 596Q697 597 445 597T193 596Q195 591 319 336T445 80L697 596Z"></path></g><g data-mml-node="mi" transform="translate(833,0)"><path data-c="1D447" d="M40 437Q21 437 21 445Q21 450 37 501T71 602L88 651Q93 669 101 677H569H659Q691 677 697 676T704 667Q704 661 687 553T668 444Q668 437 649 437Q640 437 637 437T631 442L629 445Q629 451 635 490T641 551Q641 586 628 604T573 629Q568 630 515 631Q469 631 457 630T439 622Q438 621 368 343T298 60Q298 48 386 46Q418 46 427 45T436 36Q436 31 433 22Q429 4 424 1L422 0Q419 0 415 0Q410 0 363 1T228 2Q99 2 64 0H49Q43 6 43 9T45 27Q49 40 55 46H83H94Q174 46 189 55Q190 56 191 56Q196 59 201 76T241 233Q258 301 269 344Q339 619 339 625Q339 630 310 630H279Q212 630 191 624Q146 614 121 583T67 467Q60 445 57 441T43 437H40Z"></path></g></g><rect width="1737" height="60" x="120" y="220"></rect></g><g data-mml-node="mtext" transform="translate(4609.6,0)"><path data-c="A0" d=""></path></g><g data-mml-node="mo" transform="translate(4859.6,0)"><path data-c="5B" d="M118 -250V750H255V710H158V-210H255V-250H118Z"></path></g><g data-mml-node="mi" transform="translate(5137.6,0)"><path data-c="1D44A" d="M436 683Q450 683 486 682T553 680Q604 680 638 681T677 682Q695 682 695 674Q695 670 692 659Q687 641 683 639T661 637Q636 636 621 632T600 624T597 615Q597 603 613 377T629 138L631 141Q633 144 637 151T649 170T666 200T690 241T720 295T759 362Q863 546 877 572T892 604Q892 619 873 628T831 637Q817 637 817 647Q817 650 819 660Q823 676 825 679T839 682Q842 682 856 682T895 682T949 681Q1015 681 1034 683Q1048 683 1048 672Q1048 666 1045 655T1038 640T1028 637Q1006 637 988 631T958 617T939 600T927 584L923 578L754 282Q586 -14 585 -15Q579 -22 561 -22Q546 -22 542 -17Q539 -14 523 229T506 480L494 462Q472 425 366 239Q222 -13 220 -15T215 -19Q210 -22 197 -22Q178 -22 176 -15Q176 -12 154 304T131 622Q129 631 121 633T82 637H58Q51 644 51 648Q52 671 64 683H76Q118 680 176 680Q301 680 313 683H323Q329 677 329 674T327 656Q322 641 318 637H297Q236 634 232 620Q262 160 266 136L501 550L499 587Q496 629 489 632Q483 636 447 637Q428 637 422 639T416 648Q416 650 418 660Q419 664 420 669T421 676T424 680T428 682T436 683Z"></path></g><g data-mml-node="TeXAtom" data-mjx-texclass="ORD" transform="translate(6185.6,0)"><g data-mml-node="mo"><path data-c="2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path></g></g><g data-mml-node="mi" transform="translate(6685.6,0)"><path data-c="1D45A" d="M21 287Q22 293 24 303T36 341T56 388T88 425T132 442T175 435T205 417T221 395T229 376L231 369Q231 367 232 367L243 378Q303 442 384 442Q401 442 415 440T441 433T460 423T475 411T485 398T493 385T497 373T500 364T502 357L510 367Q573 442 659 442Q713 442 746 415T780 336Q780 285 742 178T704 50Q705 36 709 31T724 26Q752 26 776 56T815 138Q818 149 821 151T837 153Q857 153 857 145Q857 144 853 130Q845 101 831 73T785 17T716 -10Q669 -10 648 17T627 73Q627 92 663 193T700 345Q700 404 656 404H651Q565 404 506 303L499 291L466 157Q433 26 428 16Q415 -11 385 -11Q372 -11 364 -4T353 8T350 18Q350 29 384 161L420 307Q423 322 423 345Q423 404 379 404H374Q288 404 229 303L222 291L189 157Q156 26 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 112 181Q151 335 151 342Q154 357 154 369Q154 405 129 405Q107 405 92 377T69 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path></g><g data-mml-node="mi" transform="translate(7563.6,0)"><path data-c="1D43E" d="M285 628Q285 635 228 637Q205 637 198 638T191 647Q191 649 193 661Q199 681 203 682Q205 683 214 683H219Q260 681 355 681Q389 681 418 681T463 682T483 682Q500 682 500 674Q500 669 497 660Q496 658 496 654T495 648T493 644T490 641T486 639T479 638T470 637T456 637Q416 636 405 634T387 623L306 305Q307 305 490 449T678 597Q692 611 692 620Q692 635 667 637Q651 637 651 648Q651 650 654 662T659 677Q662 682 676 682Q680 682 711 681T791 680Q814 680 839 681T869 682Q889 682 889 672Q889 650 881 642Q878 637 862 637Q787 632 726 586Q710 576 656 534T556 455L509 418L518 396Q527 374 546 329T581 244Q656 67 661 61Q663 59 666 57Q680 47 717 46H738Q744 38 744 37T741 19Q737 6 731 0H720Q680 3 625 3Q503 3 488 0H478Q472 6 472 9T474 27Q478 40 480 43T491 46H494Q544 46 544 71Q544 75 517 141T485 216L427 354L359 301L291 248L268 155Q245 63 245 58Q245 51 253 49T303 46H334Q340 37 340 35Q340 19 333 5Q328 0 317 0Q314 0 280 1T180 2Q118 2 85 2T49 1Q31 1 31 11Q31 13 34 25Q38 41 42 43T65 46Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Z"></path></g><g data-mml-node="mo" transform="translate(8452.6,0)"><path data-c="5D" d="M22 710V750H159V-250H22V-210H119V710H22Z"></path></g></g></g></svg></mjx-container></p><ul>
<li><mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.566ex;" xmlns="http://www.w3.org/2000/svg" width="9.341ex" height="2.452ex" role="img" focusable="false" viewBox="0 -833.9 4128.6 1083.9"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D45E" d="M33 157Q33 258 109 349T280 441Q340 441 372 389Q373 390 377 395T388 406T404 418Q438 442 450 442Q454 442 457 439T460 434Q460 425 391 149Q320 -135 320 -139Q320 -147 365 -148H390Q396 -156 396 -157T393 -175Q389 -188 383 -194H370Q339 -192 262 -192Q234 -192 211 -192T174 -192T157 -193Q143 -193 143 -185Q143 -182 145 -170Q149 -154 152 -151T172 -148Q220 -148 230 -141Q238 -136 258 -53T279 32Q279 33 272 29Q224 -10 172 -10Q117 -10 75 30T33 157ZM352 326Q329 405 277 405Q242 405 210 374T160 293Q131 214 119 129Q119 126 119 118T118 106Q118 61 136 44T179 26Q233 26 290 98L298 109L352 326Z"></path></g><g data-mml-node="mtext" transform="translate(460,0)"><path data-c="A0" d=""></path></g><g data-mml-node="mo" transform="translate(710,0)"><path data-c="5B" d="M118 -250V750H255V710H158V-210H255V-250H118Z"></path></g><g data-mml-node="mi" transform="translate(988,0)"><path data-c="1D44A" d="M436 683Q450 683 486 682T553 680Q604 680 638 681T677 682Q695 682 695 674Q695 670 692 659Q687 641 683 639T661 637Q636 636 621 632T600 624T597 615Q597 603 613 377T629 138L631 141Q633 144 637 151T649 170T666 200T690 241T720 295T759 362Q863 546 877 572T892 604Q892 619 873 628T831 637Q817 637 817 647Q817 650 819 660Q823 676 825 679T839 682Q842 682 856 682T895 682T949 681Q1015 681 1034 683Q1048 683 1048 672Q1048 666 1045 655T1038 640T1028 637Q1006 637 988 631T958 617T939 600T927 584L923 578L754 282Q586 -14 585 -15Q579 -22 561 -22Q546 -22 542 -17Q539 -14 523 229T506 480L494 462Q472 425 366 239Q222 -13 220 -15T215 -19Q210 -22 197 -22Q178 -22 176 -15Q176 -12 154 304T131 622Q129 631 121 633T82 637H58Q51 644 51 648Q52 671 64 683H76Q118 680 176 680Q301 680 313 683H323Q329 677 329 674T327 656Q322 641 318 637H297Q236 634 232 620Q262 160 266 136L501 550L499 587Q496 629 489 632Q483 636 447 637Q428 637 422 639T416 648Q416 650 418 660Q419 664 420 669T421 676T424 680T428 682T436 683Z"></path></g><g data-mml-node="TeXAtom" data-mjx-texclass="ORD" transform="translate(2036,0)"><g data-mml-node="mo"><path data-c="2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path></g></g><g data-mml-node="msup" transform="translate(2536,0)"><g data-mml-node="mi"><path data-c="1D45A" d="M21 287Q22 293 24 303T36 341T56 388T88 425T132 442T175 435T205 417T221 395T229 376L231 369Q231 367 232 367L243 378Q303 442 384 442Q401 442 415 440T441 433T460 423T475 411T485 398T493 385T497 373T500 364T502 357L510 367Q573 442 659 442Q713 442 746 415T780 336Q780 285 742 178T704 50Q705 36 709 31T724 26Q752 26 776 56T815 138Q818 149 821 151T837 153Q857 153 857 145Q857 144 853 130Q845 101 831 73T785 17T716 -10Q669 -10 648 17T627 73Q627 92 663 193T700 345Q700 404 656 404H651Q565 404 506 303L499 291L466 157Q433 26 428 16Q415 -11 385 -11Q372 -11 364 -4T353 8T350 18Q350 29 384 161L420 307Q423 322 423 345Q423 404 379 404H374Q288 404 229 303L222 291L189 157Q156 26 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 112 181Q151 335 151 342Q154 357 154 369Q154 405 129 405Q107 405 92 377T69 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path></g><g data-mml-node="mn" transform="translate(911,363) scale(0.707)"><path data-c="32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path></g></g><g data-mml-node="mo" transform="translate(3850.6,0)"><path data-c="5D" d="M22 710V750H159V-250H22V-210H119V710H22Z"></path></g></g></g></svg></mjx-container>: heat flow rate per unit area</li>
<li><mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.566ex;" xmlns="http://www.w3.org/2000/svg" width="10.43ex" height="2.262ex" role="img" focusable="false" viewBox="0 -750 4610 1000"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="2207" d="M46 676Q46 679 51 683H781Q786 679 786 676Q786 674 617 326T444 -26Q439 -33 416 -33T388 -26Q385 -22 216 326T46 676ZM697 596Q697 597 445 597T193 596Q195 591 319 336T445 80L697 596Z"></path></g><g data-mml-node="mi" transform="translate(833,0)"><path data-c="1D447" d="M40 437Q21 437 21 445Q21 450 37 501T71 602L88 651Q93 669 101 677H569H659Q691 677 697 676T704 667Q704 661 687 553T668 444Q668 437 649 437Q640 437 637 437T631 442L629 445Q629 451 635 490T641 551Q641 586 628 604T573 629Q568 630 515 631Q469 631 457 630T439 622Q438 621 368 343T298 60Q298 48 386 46Q418 46 427 45T436 36Q436 31 433 22Q429 4 424 1L422 0Q419 0 415 0Q410 0 363 1T228 2Q99 2 64 0H49Q43 6 43 9T45 27Q49 40 55 46H83H94Q174 46 189 55Q190 56 191 56Q196 59 201 76T241 233Q258 301 269 344Q339 619 339 625Q339 630 310 630H279Q212 630 191 624Q146 614 121 583T67 467Q60 445 57 441T43 437H40Z"></path></g><g data-mml-node="mtext" transform="translate(1537,0)"><path data-c="A0" d=""></path></g><g data-mml-node="mo" transform="translate(1787,0)"><path data-c="5B" d="M118 -250V750H255V710H158V-210H255V-250H118Z"></path></g><g data-mml-node="mi" transform="translate(2065,0)"><path data-c="1D43E" d="M285 628Q285 635 228 637Q205 637 198 638T191 647Q191 649 193 661Q199 681 203 682Q205 683 214 683H219Q260 681 355 681Q389 681 418 681T463 682T483 682Q500 682 500 674Q500 669 497 660Q496 658 496 654T495 648T493 644T490 641T486 639T479 638T470 637T456 637Q416 636 405 634T387 623L306 305Q307 305 490 449T678 597Q692 611 692 620Q692 635 667 637Q651 637 651 648Q651 650 654 662T659 677Q662 682 676 682Q680 682 711 681T791 680Q814 680 839 681T869 682Q889 682 889 672Q889 650 881 642Q878 637 862 637Q787 632 726 586Q710 576 656 534T556 455L509 418L518 396Q527 374 546 329T581 244Q656 67 661 61Q663 59 666 57Q680 47 717 46H738Q744 38 744 37T741 19Q737 6 731 0H720Q680 3 625 3Q503 3 488 0H478Q472 6 472 9T474 27Q478 40 480 43T491 46H494Q544 46 544 71Q544 75 517 141T485 216L427 354L359 301L291 248L268 155Q245 63 245 58Q245 51 253 49T303 46H334Q340 37 340 35Q340 19 333 5Q328 0 317 0Q314 0 280 1T180 2Q118 2 85 2T49 1Q31 1 31 11Q31 13 34 25Q38 41 42 43T65 46Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Z"></path></g><g data-mml-node="TeXAtom" data-mjx-texclass="ORD" transform="translate(2954,0)"><g data-mml-node="mo"><path data-c="2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path></g></g><g data-mml-node="mi" transform="translate(3454,0)"><path data-c="1D45A" d="M21 287Q22 293 24 303T36 341T56 388T88 425T132 442T175 435T205 417T221 395T229 376L231 369Q231 367 232 367L243 378Q303 442 384 442Q401 442 415 440T441 433T460 423T475 411T485 398T493 385T497 373T500 364T502 357L510 367Q573 442 659 442Q713 442 746 415T780 336Q780 285 742 178T704 50Q705 36 709 31T724 26Q752 26 776 56T815 138Q818 149 821 151T837 153Q857 153 857 145Q857 144 853 130Q845 101 831 73T785 17T716 -10Q669 -10 648 17T627 73Q627 92 663 193T700 345Q700 404 656 404H651Q565 404 506 303L499 291L466 157Q433 26 428 16Q415 -11 385 -11Q372 -11 364 -4T353 8T350 18Q350 29 384 161L420 307Q423 322 423 345Q423 404 379 404H374Q288 404 229 303L222 291L189 157Q156 26 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 112 181Q151 335 151 342Q154 357 154 369Q154 405 129 405Q107 405 92 377T69 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path></g><g data-mml-node="mo" transform="translate(4332,0)"><path data-c="5D" d="M22 710V750H159V-250H22V-210H119V710H22Z"></path></g></g></g></svg></mjx-container>: temperature gradient in the direction of heat transport</li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="13" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="14" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/copper-vs-aluminum.png&quot;);background-size:600px auto;"></figure></div></section></foreignObject><foreignObject width="50%" height="720" x="50%"><section id="14" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="14" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h3 id="copper-vs-aluminum-i-classfa-solid-fa-weight-hangingi">Copper vs Aluminum <i class="fa-solid fa-weight-hanging"></i></h3>
<ul>
<li>
<p>Copper piping</p>
</li>
<li>
<p><img class="emoji" draggable="false" alt="✅" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/2705.svg" data-marp-twemoji=""/> Great thermal conductivity<sup><a href="https://www.ekwb.com/blog/aluminium-vs-copper/" title="Copper vs Aluminum - LMTEK">33</a></sup></p>
<ul>
<li>Copper: <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.566ex;" xmlns="http://www.w3.org/2000/svg" width="12.717ex" height="2.262ex" role="img" focusable="false" viewBox="0 -750 5621 1000"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mn"><path data-c="34" d="M462 0Q444 3 333 3Q217 3 199 0H190V46H221Q241 46 248 46T265 48T279 53T286 61Q287 63 287 115V165H28V211L179 442Q332 674 334 675Q336 677 355 677H373L379 671V211H471V165H379V114Q379 73 379 66T385 54Q393 47 442 46H471V0H462ZM293 211V545L74 212L183 211H293Z"></path><path data-c="30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z" transform="translate(500,0)"></path><path data-c="31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z" transform="translate(1000,0)"></path></g><g data-mml-node="mtext" transform="translate(1500,0)"><path data-c="A0" d=""></path></g><g data-mml-node="mo" transform="translate(1750,0)"><path data-c="5B" d="M118 -250V750H255V710H158V-210H255V-250H118Z"></path></g><g data-mml-node="mi" transform="translate(2028,0)"><path data-c="1D44A" d="M436 683Q450 683 486 682T553 680Q604 680 638 681T677 682Q695 682 695 674Q695 670 692 659Q687 641 683 639T661 637Q636 636 621 632T600 624T597 615Q597 603 613 377T629 138L631 141Q633 144 637 151T649 170T666 200T690 241T720 295T759 362Q863 546 877 572T892 604Q892 619 873 628T831 637Q817 637 817 647Q817 650 819 660Q823 676 825 679T839 682Q842 682 856 682T895 682T949 681Q1015 681 1034 683Q1048 683 1048 672Q1048 666 1045 655T1038 640T1028 637Q1006 637 988 631T958 617T939 600T927 584L923 578L754 282Q586 -14 585 -15Q579 -22 561 -22Q546 -22 542 -17Q539 -14 523 229T506 480L494 462Q472 425 366 239Q222 -13 220 -15T215 -19Q210 -22 197 -22Q178 -22 176 -15Q176 -12 154 304T131 622Q129 631 121 633T82 637H58Q51 644 51 648Q52 671 64 683H76Q118 680 176 680Q301 680 313 683H323Q329 677 329 674T327 656Q322 641 318 637H297Q236 634 232 620Q262 160 266 136L501 550L499 587Q496 629 489 632Q483 636 447 637Q428 637 422 639T416 648Q416 650 418 660Q419 664 420 669T421 676T424 680T428 682T436 683Z"></path></g><g data-mml-node="TeXAtom" data-mjx-texclass="ORD" transform="translate(3076,0)"><g data-mml-node="mo"><path data-c="2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path></g></g><g data-mml-node="mi" transform="translate(3576,0)"><path data-c="1D45A" d="M21 287Q22 293 24 303T36 341T56 388T88 425T132 442T175 435T205 417T221 395T229 376L231 369Q231 367 232 367L243 378Q303 442 384 442Q401 442 415 440T441 433T460 423T475 411T485 398T493 385T497 373T500 364T502 357L510 367Q573 442 659 442Q713 442 746 415T780 336Q780 285 742 178T704 50Q705 36 709 31T724 26Q752 26 776 56T815 138Q818 149 821 151T837 153Q857 153 857 145Q857 144 853 130Q845 101 831 73T785 17T716 -10Q669 -10 648 17T627 73Q627 92 663 193T700 345Q700 404 656 404H651Q565 404 506 303L499 291L466 157Q433 26 428 16Q415 -11 385 -11Q372 -11 364 -4T353 8T350 18Q350 29 384 161L420 307Q423 322 423 345Q423 404 379 404H374Q288 404 229 303L222 291L189 157Q156 26 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 112 181Q151 335 151 342Q154 357 154 369Q154 405 129 405Q107 405 92 377T69 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path></g><g data-mml-node="mi" transform="translate(4454,0)"><path data-c="1D43E" d="M285 628Q285 635 228 637Q205 637 198 638T191 647Q191 649 193 661Q199 681 203 682Q205 683 214 683H219Q260 681 355 681Q389 681 418 681T463 682T483 682Q500 682 500 674Q500 669 497 660Q496 658 496 654T495 648T493 644T490 641T486 639T479 638T470 637T456 637Q416 636 405 634T387 623L306 305Q307 305 490 449T678 597Q692 611 692 620Q692 635 667 637Q651 637 651 648Q651 650 654 662T659 677Q662 682 676 682Q680 682 711 681T791 680Q814 680 839 681T869 682Q889 682 889 672Q889 650 881 642Q878 637 862 637Q787 632 726 586Q710 576 656 534T556 455L509 418L518 396Q527 374 546 329T581 244Q656 67 661 61Q663 59 666 57Q680 47 717 46H738Q744 38 744 37T741 19Q737 6 731 0H720Q680 3 625 3Q503 3 488 0H478Q472 6 472 9T474 27Q478 40 480 43T491 46H494Q544 46 544 71Q544 75 517 141T485 216L427 354L359 301L291 248L268 155Q245 63 245 58Q245 51 253 49T303 46H334Q340 37 340 35Q340 19 333 5Q328 0 317 0Q314 0 280 1T180 2Q118 2 85 2T49 1Q31 1 31 11Q31 13 34 25Q38 41 42 43T65 46Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Z"></path></g><g data-mml-node="mo" transform="translate(5343,0)"><path data-c="5D" d="M22 710V750H159V-250H22V-210H119V710H22Z"></path></g></g></g></svg></mjx-container></li>
<li>Aluminum: <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.566ex;" xmlns="http://www.w3.org/2000/svg" width="12.717ex" height="2.262ex" role="img" focusable="false" viewBox="0 -750 5621 1000"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mn"><path data-c="32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path><path data-c="30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z" transform="translate(500,0)"></path><path data-c="35" d="M164 157Q164 133 148 117T109 101H102Q148 22 224 22Q294 22 326 82Q345 115 345 210Q345 313 318 349Q292 382 260 382H254Q176 382 136 314Q132 307 129 306T114 304Q97 304 95 310Q93 314 93 485V614Q93 664 98 664Q100 666 102 666Q103 666 123 658T178 642T253 634Q324 634 389 662Q397 666 402 666Q410 666 410 648V635Q328 538 205 538Q174 538 149 544L139 546V374Q158 388 169 396T205 412T256 420Q337 420 393 355T449 201Q449 109 385 44T229 -22Q148 -22 99 32T50 154Q50 178 61 192T84 210T107 214Q132 214 148 197T164 157Z" transform="translate(1000,0)"></path></g><g data-mml-node="mtext" transform="translate(1500,0)"><path data-c="A0" d=""></path></g><g data-mml-node="mo" transform="translate(1750,0)"><path data-c="5B" d="M118 -250V750H255V710H158V-210H255V-250H118Z"></path></g><g data-mml-node="mi" transform="translate(2028,0)"><path data-c="1D44A" d="M436 683Q450 683 486 682T553 680Q604 680 638 681T677 682Q695 682 695 674Q695 670 692 659Q687 641 683 639T661 637Q636 636 621 632T600 624T597 615Q597 603 613 377T629 138L631 141Q633 144 637 151T649 170T666 200T690 241T720 295T759 362Q863 546 877 572T892 604Q892 619 873 628T831 637Q817 637 817 647Q817 650 819 660Q823 676 825 679T839 682Q842 682 856 682T895 682T949 681Q1015 681 1034 683Q1048 683 1048 672Q1048 666 1045 655T1038 640T1028 637Q1006 637 988 631T958 617T939 600T927 584L923 578L754 282Q586 -14 585 -15Q579 -22 561 -22Q546 -22 542 -17Q539 -14 523 229T506 480L494 462Q472 425 366 239Q222 -13 220 -15T215 -19Q210 -22 197 -22Q178 -22 176 -15Q176 -12 154 304T131 622Q129 631 121 633T82 637H58Q51 644 51 648Q52 671 64 683H76Q118 680 176 680Q301 680 313 683H323Q329 677 329 674T327 656Q322 641 318 637H297Q236 634 232 620Q262 160 266 136L501 550L499 587Q496 629 489 632Q483 636 447 637Q428 637 422 639T416 648Q416 650 418 660Q419 664 420 669T421 676T424 680T428 682T436 683Z"></path></g><g data-mml-node="TeXAtom" data-mjx-texclass="ORD" transform="translate(3076,0)"><g data-mml-node="mo"><path data-c="2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path></g></g><g data-mml-node="mi" transform="translate(3576,0)"><path data-c="1D45A" d="M21 287Q22 293 24 303T36 341T56 388T88 425T132 442T175 435T205 417T221 395T229 376L231 369Q231 367 232 367L243 378Q303 442 384 442Q401 442 415 440T441 433T460 423T475 411T485 398T493 385T497 373T500 364T502 357L510 367Q573 442 659 442Q713 442 746 415T780 336Q780 285 742 178T704 50Q705 36 709 31T724 26Q752 26 776 56T815 138Q818 149 821 151T837 153Q857 153 857 145Q857 144 853 130Q845 101 831 73T785 17T716 -10Q669 -10 648 17T627 73Q627 92 663 193T700 345Q700 404 656 404H651Q565 404 506 303L499 291L466 157Q433 26 428 16Q415 -11 385 -11Q372 -11 364 -4T353 8T350 18Q350 29 384 161L420 307Q423 322 423 345Q423 404 379 404H374Q288 404 229 303L222 291L189 157Q156 26 151 16Q138 -11 108 -11Q95 -11 87 -5T76 7T74 17Q74 30 112 181Q151 335 151 342Q154 357 154 369Q154 405 129 405Q107 405 92 377T69 316T57 280Q55 278 41 278H27Q21 284 21 287Z"></path></g><g data-mml-node="mi" transform="translate(4454,0)"><path data-c="1D43E" d="M285 628Q285 635 228 637Q205 637 198 638T191 647Q191 649 193 661Q199 681 203 682Q205 683 214 683H219Q260 681 355 681Q389 681 418 681T463 682T483 682Q500 682 500 674Q500 669 497 660Q496 658 496 654T495 648T493 644T490 641T486 639T479 638T470 637T456 637Q416 636 405 634T387 623L306 305Q307 305 490 449T678 597Q692 611 692 620Q692 635 667 637Q651 637 651 648Q651 650 654 662T659 677Q662 682 676 682Q680 682 711 681T791 680Q814 680 839 681T869 682Q889 682 889 672Q889 650 881 642Q878 637 862 637Q787 632 726 586Q710 576 656 534T556 455L509 418L518 396Q527 374 546 329T581 244Q656 67 661 61Q663 59 666 57Q680 47 717 46H738Q744 38 744 37T741 19Q737 6 731 0H720Q680 3 625 3Q503 3 488 0H478Q472 6 472 9T474 27Q478 40 480 43T491 46H494Q544 46 544 71Q544 75 517 141T485 216L427 354L359 301L291 248L268 155Q245 63 245 58Q245 51 253 49T303 46H334Q340 37 340 35Q340 19 333 5Q328 0 317 0Q314 0 280 1T180 2Q118 2 85 2T49 1Q31 1 31 11Q31 13 34 25Q38 41 42 43T65 46Q92 46 125 49Q139 52 144 61Q147 65 216 339T285 628Z"></path></g><g data-mml-node="mo" transform="translate(5343,0)"><path data-c="5D" d="M22 710V750H159V-250H22V-210H119V710H22Z"></path></g></g></g></svg></mjx-container></li>
</ul>
</li>
<li>
<p><img class="emoji" draggable="false" alt="❌" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/274c.svg" data-marp-twemoji=""/> More expensive per tonne<sup><a href="https://www.alcircle.com/news/assessing-if-aluminium-is-ready-to-take-up-coppers-share-of-demand-in-renewables-evs-and-data-centres-117556" title="Assessing if aluminium is ready to take up copper’s share of demand in renewables, EVs and data centres - Alcircle">34</a></sup></p>
<ul>
<li>Copper: <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.566ex;" xmlns="http://www.w3.org/2000/svg" width="8.735ex" height="2.262ex" role="img" focusable="false" viewBox="0 -750 3861 1000"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mn"><path data-c="31" d="M213 578L200 573Q186 568 160 563T102 556H83V602H102Q149 604 189 617T245 641T273 663Q275 666 285 666Q294 666 302 660V361L303 61Q310 54 315 52T339 48T401 46H427V0H416Q395 3 257 3Q121 3 100 0H88V46H114Q136 46 152 46T177 47T193 50T201 52T207 57T213 61V578Z"></path><path data-c="32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z" transform="translate(500,0)"></path><path data-c="38" d="M70 417T70 494T124 618T248 666Q319 666 374 624T429 515Q429 485 418 459T392 417T361 389T335 371T324 363L338 354Q352 344 366 334T382 323Q457 264 457 174Q457 95 399 37T249 -22Q159 -22 101 29T43 155Q43 263 172 335L154 348Q133 361 127 368Q70 417 70 494ZM286 386L292 390Q298 394 301 396T311 403T323 413T334 425T345 438T355 454T364 471T369 491T371 513Q371 556 342 586T275 624Q268 625 242 625Q201 625 165 599T128 534Q128 511 141 492T167 463T217 431Q224 426 228 424L286 386ZM250 21Q308 21 350 55T392 137Q392 154 387 169T375 194T353 216T330 234T301 253T274 270Q260 279 244 289T218 306L210 311Q204 311 181 294T133 239T107 157Q107 98 150 60T250 21Z" transform="translate(1000,0)"></path><path data-c="30" d="M96 585Q152 666 249 666Q297 666 345 640T423 548Q460 465 460 320Q460 165 417 83Q397 41 362 16T301 -15T250 -22Q224 -22 198 -16T137 16T82 83Q39 165 39 320Q39 494 96 585ZM321 597Q291 629 250 629Q208 629 178 597Q153 571 145 525T137 333Q137 175 145 125T181 46Q209 16 250 16Q290 16 318 46Q347 76 354 130T362 333Q362 478 354 524T321 597Z" transform="translate(1500,0)"></path><path data-c="38" d="M70 417T70 494T124 618T248 666Q319 666 374 624T429 515Q429 485 418 459T392 417T361 389T335 371T324 363L338 354Q352 344 366 334T382 323Q457 264 457 174Q457 95 399 37T249 -22Q159 -22 101 29T43 155Q43 263 172 335L154 348Q133 361 127 368Q70 417 70 494ZM286 386L292 390Q298 394 301 396T311 403T323 413T334 425T345 438T355 454T364 471T369 491T371 513Q371 556 342 586T275 624Q268 625 242 625Q201 625 165 599T128 534Q128 511 141 492T167 463T217 431Q224 426 228 424L286 386ZM250 21Q308 21 350 55T392 137Q392 154 387 169T375 194T353 216T330 234T301 253T274 270Q260 279 244 289T218 306L210 311Q204 311 181 294T133 239T107 157Q107 98 150 60T250 21Z" transform="translate(2000,0)"></path></g><g data-mml-node="mi" transform="translate(2500,0)"><path data-c="24" d="M162 187Q162 164 146 149T109 133H103V130Q108 115 115 105Q122 92 131 82T150 64T170 52T190 44T206 40T220 37L227 36V313Q190 320 162 335Q116 358 86 404T55 508Q55 567 85 614T165 685Q186 696 225 704H227V750H273V704L286 703Q369 690 413 631Q441 588 444 531Q444 514 443 509Q439 490 425 479T391 468Q368 468 353 483T337 522Q337 546 353 560T390 575L394 576V578Q386 599 372 614T342 637T314 649T288 656L273 658V408L288 405Q329 394 355 376Q396 348 420 300T444 199Q444 130 408 76T313 1Q286 -9 276 -9H273V-56H227V-10H221Q202 -6 193 -4T155 11T108 41T74 94T55 176V182Q55 227 95 238Q103 240 108 240Q129 240 145 226T162 187ZM225 657Q219 657 204 651T169 632T135 594T121 538Q121 512 131 491T156 457T187 435T213 423T227 420V539Q227 657 225 657ZM378 169Q378 230 339 265T274 301Q273 301 273 169V37Q324 50 351 87T378 169Z"></path></g><g data-mml-node="TeXAtom" data-mjx-texclass="ORD" transform="translate(3000,0)"><g data-mml-node="mo"><path data-c="2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path></g></g><g data-mml-node="mi" transform="translate(3500,0)"><path data-c="1D461" d="M26 385Q19 392 19 395Q19 399 22 411T27 425Q29 430 36 430T87 431H140L159 511Q162 522 166 540T173 566T179 586T187 603T197 615T211 624T229 626Q247 625 254 615T261 596Q261 589 252 549T232 470L222 433Q222 431 272 431H323Q330 424 330 420Q330 398 317 385H210L174 240Q135 80 135 68Q135 26 162 26Q197 26 230 60T283 144Q285 150 288 151T303 153H307Q322 153 322 145Q322 142 319 133Q314 117 301 95T267 48T216 6T155 -11Q125 -11 98 4T59 56Q57 64 57 83V101L92 241Q127 382 128 383Q128 385 77 385H26Z"></path></g></g></g></svg></mjx-container></li>
<li>Aluminum: <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.566ex;" xmlns="http://www.w3.org/2000/svg" width="7.604ex" height="2.262ex" role="img" focusable="false" viewBox="0 -750 3361 1000"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mn"><path data-c="33" d="M127 463Q100 463 85 480T69 524Q69 579 117 622T233 665Q268 665 277 664Q351 652 390 611T430 522Q430 470 396 421T302 350L299 348Q299 347 308 345T337 336T375 315Q457 262 457 175Q457 96 395 37T238 -22Q158 -22 100 21T42 130Q42 158 60 175T105 193Q133 193 151 175T169 130Q169 119 166 110T159 94T148 82T136 74T126 70T118 67L114 66Q165 21 238 21Q293 21 321 74Q338 107 338 175V195Q338 290 274 322Q259 328 213 329L171 330L168 332Q166 335 166 348Q166 366 174 366Q202 366 232 371Q266 376 294 413T322 525V533Q322 590 287 612Q265 626 240 626Q208 626 181 615T143 592T132 580H135Q138 579 143 578T153 573T165 566T175 555T183 540T186 520Q186 498 172 481T127 463Z"></path><path data-c="33" d="M127 463Q100 463 85 480T69 524Q69 579 117 622T233 665Q268 665 277 664Q351 652 390 611T430 522Q430 470 396 421T302 350L299 348Q299 347 308 345T337 336T375 315Q457 262 457 175Q457 96 395 37T238 -22Q158 -22 100 21T42 130Q42 158 60 175T105 193Q133 193 151 175T169 130Q169 119 166 110T159 94T148 82T136 74T126 70T118 67L114 66Q165 21 238 21Q293 21 321 74Q338 107 338 175V195Q338 290 274 322Q259 328 213 329L171 330L168 332Q166 335 166 348Q166 366 174 366Q202 366 232 371Q266 376 294 413T322 525V533Q322 590 287 612Q265 626 240 626Q208 626 181 615T143 592T132 580H135Q138 579 143 578T153 573T165 566T175 555T183 540T186 520Q186 498 172 481T127 463Z" transform="translate(500,0)"></path><path data-c="38" d="M70 417T70 494T124 618T248 666Q319 666 374 624T429 515Q429 485 418 459T392 417T361 389T335 371T324 363L338 354Q352 344 366 334T382 323Q457 264 457 174Q457 95 399 37T249 -22Q159 -22 101 29T43 155Q43 263 172 335L154 348Q133 361 127 368Q70 417 70 494ZM286 386L292 390Q298 394 301 396T311 403T323 413T334 425T345 438T355 454T364 471T369 491T371 513Q371 556 342 586T275 624Q268 625 242 625Q201 625 165 599T128 534Q128 511 141 492T167 463T217 431Q224 426 228 424L286 386ZM250 21Q308 21 350 55T392 137Q392 154 387 169T375 194T353 216T330 234T301 253T274 270Q260 279 244 289T218 306L210 311Q204 311 181 294T133 239T107 157Q107 98 150 60T250 21Z" transform="translate(1000,0)"></path><path data-c="35" d="M164 157Q164 133 148 117T109 101H102Q148 22 224 22Q294 22 326 82Q345 115 345 210Q345 313 318 349Q292 382 260 382H254Q176 382 136 314Q132 307 129 306T114 304Q97 304 95 310Q93 314 93 485V614Q93 664 98 664Q100 666 102 666Q103 666 123 658T178 642T253 634Q324 634 389 662Q397 666 402 666Q410 666 410 648V635Q328 538 205 538Q174 538 149 544L139 546V374Q158 388 169 396T205 412T256 420Q337 420 393 355T449 201Q449 109 385 44T229 -22Q148 -22 99 32T50 154Q50 178 61 192T84 210T107 214Q132 214 148 197T164 157Z" transform="translate(1500,0)"></path></g><g data-mml-node="mi" transform="translate(2000,0)"><path data-c="24" d="M162 187Q162 164 146 149T109 133H103V130Q108 115 115 105Q122 92 131 82T150 64T170 52T190 44T206 40T220 37L227 36V313Q190 320 162 335Q116 358 86 404T55 508Q55 567 85 614T165 685Q186 696 225 704H227V750H273V704L286 703Q369 690 413 631Q441 588 444 531Q444 514 443 509Q439 490 425 479T391 468Q368 468 353 483T337 522Q337 546 353 560T390 575L394 576V578Q386 599 372 614T342 637T314 649T288 656L273 658V408L288 405Q329 394 355 376Q396 348 420 300T444 199Q444 130 408 76T313 1Q286 -9 276 -9H273V-56H227V-10H221Q202 -6 193 -4T155 11T108 41T74 94T55 176V182Q55 227 95 238Q103 240 108 240Q129 240 145 226T162 187ZM225 657Q219 657 204 651T169 632T135 594T121 538Q121 512 131 491T156 457T187 435T213 423T227 420V539Q227 657 225 657ZM378 169Q378 230 339 265T274 301Q273 301 273 169V37Q324 50 351 87T378 169Z"></path></g><g data-mml-node="TeXAtom" data-mjx-texclass="ORD" transform="translate(2500,0)"><g data-mml-node="mo"><path data-c="2F" d="M423 750Q432 750 438 744T444 730Q444 725 271 248T92 -240Q85 -250 75 -250Q68 -250 62 -245T56 -231Q56 -221 230 257T407 740Q411 750 423 750Z"></path></g></g><g data-mml-node="mi" transform="translate(3000,0)"><path data-c="1D461" d="M26 385Q19 392 19 395Q19 399 22 411T27 425Q29 430 36 430T87 431H140L159 511Q162 522 166 540T173 566T179 586T187 603T197 615T211 624T229 626Q247 625 254 615T261 596Q261 589 252 549T232 470L222 433Q222 431 272 431H323Q330 424 330 420Q330 398 317 385H210L174 240Q135 80 135 68Q135 26 162 26Q197 26 230 60T283 144Q285 150 288 151T303 153H307Q322 153 322 145Q322 142 319 133Q314 117 301 95T267 48T216 6T155 -11Q125 -11 98 4T59 56Q57 64 57 83V101L92 241Q127 382 128 383Q128 385 77 385H26Z"></path></g></g></g></svg></mjx-container></li>
</ul>
</li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="14" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="15" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/Galvanic_Series_Chart.jpg&quot;);background-size:auto 500px;"></figure></div></section></foreignObject><foreignObject width="50%" height="720" x="50%"><section id="15" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="15" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h3 id="galvanic-corrosion-i-classfa-solid-fa-triangle-exclamationi">Galvanic Corrosion <i class="fa-solid fa-triangle-exclamation"></i></h3>
<p>Galvanic is an electrochemical process that occurs when two metals with different electrochemical activity are in contact with each other (like copper and aluminum).</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="15" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="16" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/galvanic-corrosion.png&quot;);background-size:400px auto;"></figure></div></section></foreignObject><foreignObject width="50%" height="720" x="50%"><section id="16" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="16" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h3 id="galvanic-corrosion-i-classfa-solid-fa-triangle-exclamationi-1">Galvanic Corrosion <i class="fa-solid fa-triangle-exclamation"></i></h3>
<p>The more noble, passive metal (copper or nickel) drives the corrosion of the active, less noble metal (aluminum), where the passive metal remains fairly unharmed. <sup><a href="https://www.ekwb.com/blog/aluminium-vs-copper/" title="Copper vs Aluminum - LMTEK">33</a></sup></p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="16" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="17" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:45%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/cooling_methods_compared.png&quot;);background-size:400px auto;"></figure></div></section></foreignObject><foreignObject width="55%" height="720"><section id="17" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="17" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:45%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="cooling-types-i-classfa-solid-fa-snowflakei">Cooling types <i class="fa-solid fa-snowflake"></i></h2>
<ol>
<li>Computer Room Air Conditioning</li>
<li>Evaporative Cooling</li>
<li>Direct-To-Chip Cooling</li>
<li>Single-Phase Immersion Cooling</li>
<li>Multi-Phase Immersion Cooling <sup><a href="https://www.datacenterknowledge.com/cooling/data-center-cooling-methods-costs-vs-efficiency-vs-sustainability" title="Data Center Cooling Methods: Costs vs. Efficiency vs. Sustainability - Datacenter Knowledge, Christopher Tozzi">38</a></sup></li>
</ol>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="17" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="18" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="18" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="computer-room-air-conditioning-crac">Computer Room Air Conditioning (CRAC)</h2>
<p>The origin of datacenter cooling. Rooms dedicated to housing IT equipped with traditional home use A.C. units.</p>
<div class="columns">
<div>
<table>
<thead>
<tr>
<th>Metrics</th>
<th>Rating</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energy Efficiency <i class="fa-solid fa-bolt"></i></td>
<td>1/5 <img class="emoji" draggable="false" alt="🟥" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e5.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Sustainability <i class="fa-solid fa-leaf"></i></td>
<td>1/5 <img class="emoji" draggable="false" alt="🟥" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e5.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Initial Investment <i class="fa-solid fa-money-bill"></i></td>
<td>4/5 <img class="emoji" draggable="false" alt="🟨" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e8.svg" data-marp-twemoji=""/></td>
</tr>
</tbody>
</table>
</div>
<div>
<p><img src="media/crac-example.jpg" alt="" style="width:350px;" /></p>
<p>13KW CRAC</p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="19" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="19" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="evaporative-cooling-i-classfa-solid-fa-snowflakei">Evaporative Cooling <i class="fa-solid fa-snowflake"></i></h2>
<p>Dissipates heat by converting liquid water into vapor, absorbing heat during the evaporation process.</p>
<div class="columns">
<div>
<p>2 ways:</p>
<ul>
<li><strong>Direct</strong> evaporative cooling, where server room air passes through a water-soaked membrane</li>
<li><strong>Indirect</strong> evaporative cooling, which uses heat exchangers to cool air before pumping it into server rooms</li>
</ul>
</div>
<div>
<table>
<thead>
<tr>
<th>Metrics</th>
<th>Rating</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energy Efficiency <i class="fa-solid fa-bolt"></i></td>
<td>5/5 <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Sustainability <i class="fa-solid fa-leaf"></i></td>
<td>2/5 <img class="emoji" draggable="false" alt="🟧" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e7.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Initial Investment <i class="fa-solid fa-money-bill"></i></td>
<td>5/5 <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
</tbody>
</table>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="20" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/know-direct-evap-cool.jpg&quot;);background-size:700px auto;"></figure></div></section></foreignObject><foreignObject width="50%" height="720" x="50%"><section id="20" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="20" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h2 id="direct">Direct</h2>
<p>The humidifier adds water to the incoming air stream:</p>
<ul>
<li>raising its humidity</li>
<li>reducing its temperature <sup><a href="https://www.condair.sg/knowledge-hub/direct-and-indirect-evaporative-cooling-strategies" title="Direct and indirect evaporative cooling strategies">50</a></sup><br />
</li>
</ul>
<p>This conditioned air is then simply supplied to the room with a high percentage of the room air being exhausted rather than re-circulated to maintain a low humidity in the room.</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="20" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="21" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/know-indirect-evap-cool.jpg&quot;);background-size:700px auto;"></figure></div></section></foreignObject><foreignObject width="50%" height="720" x="50%"><section id="21" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="21" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h2 id="indirect">Indirect</h2>
<p>Cool outside air is drawn through a heat recovery unit then immediately exhausted. Meanwhile internal air is drawn from the room and circulated through the heat recovery unit before being re-introduced to the room. The outside air’s cool thermal energy is thus transferred to the internal air via the heat recovery unit without the two streams directly mixing<br />
<sup><a href="https://www.condair.sg/knowledge-hub/direct-and-indirect-evaporative-cooling-strategies" title="Direct and indirect evaporative cooling strategies">50</a></sup></p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="21" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="22" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/direct-to-chip-liquidcooling.webp&quot;);background-size:700px auto;"></figure></div></section></foreignObject><foreignObject width="60%" height="720"><section id="22" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="22" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="direct-to-chip-cooling">Direct-To-Chip Cooling</h2>
<p>D2C systems circulate chilled liquid through pipes near heat-generating components, such as CPUs and GPUs, cooling only areas that require it.</p>
<table>
<thead>
<tr>
<th>Metrics</th>
<th>Rating</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energy Efficiency <i class="fa-solid fa-bolt"></i></td>
<td>5/5 <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Sustainability <i class="fa-solid fa-leaf"></i></td>
<td>5/5 <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Initial Investment <i class="fa-solid fa-money-bill"></i></td>
<td>2/5 <img class="emoji" draggable="false" alt="🟧" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e7.svg" data-marp-twemoji=""/></td>
</tr>
</tbody>
</table>
<p>Prone to system disruption (coolant leakage)</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="22" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="23" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:59%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/water-cooled-server-example.png&quot;);background-size:690px auto;"></figure></div></section></foreignObject><foreignObject width="41%" height="720" x="59%"><section id="23" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="23" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:59%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h2 id="close-up-look">Close up Look</h2>

<p>1 MW of server equipment costs<br />
<mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: 0;" xmlns="http://www.w3.org/2000/svg" width="11.312ex" height="0.036ex" role="img" focusable="false" viewBox="0 0 5000 16"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mstyle"><g data-mml-node="mspace"></g></g><g data-mml-node="mstyle" transform="translate(1000,0)"><g data-mml-node="mspace"></g></g><g data-mml-node="mstyle" transform="translate(2000,0)"><g data-mml-node="mspace"></g></g><g data-mml-node="mstyle" transform="translate(3000,0)"><g data-mml-node="mspace"></g></g><g data-mml-node="mstyle" transform="translate(4000,0)"><g data-mml-node="mspace"></g></g></g></g></svg></mjx-container><i class="fa-solid fa-down-long"></i></p>
<p>approximately 650,000$</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="23" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="24" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="24" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="single-phase-immersion-cooling-i-classfa-solid-fa-snowflakei">Single-Phase Immersion Cooling <i class="fa-solid fa-snowflake"></i></h2>
<p>Submerges IT equipment directly in non-conductive liquid that efficiently absorbs and dissipates heat. The leakage risk is lower than D2C cooling.</p>
<div class="columns">
<div>
<p><img src="media/Immersion-Cooling-System-data-center-500x333.webp" alt="" style="width:450px;" /></p>
</div>
<div>
<table>
<thead>
<tr>
<th>Metrics</th>
<th>Rating</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energy Efficiency <i class="fa-solid fa-bolt"></i></td>
<td>5/5 <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Sustainability <i class="fa-solid fa-leaf"></i></td>
<td>5/5 <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Initial Investment <i class="fa-solid fa-money-bill"></i></td>
<td>1/5 <img class="emoji" draggable="false" alt="🟥" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e5.svg" data-marp-twemoji=""/></td>
</tr>
</tbody>
</table>
<p>1 MW of server equipment costs approximately 1 million $</p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="25" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="25" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="multi-phase-immersion-cooling-i-classfa-solid-fa-snowflakei">Multi-Phase Immersion Cooling <i class="fa-solid fa-snowflake"></i></h2>
<p>Improves on the previous method by replacing the liquid with a non-conductive liquid that boils when exposed to the equipment's heat. As the liquid evaporates, it efficiently removes heat, making it one of the fastest and most effective, most expensive  cooling solutions available.</p>
<div class="columns">
<div>
<table>
<thead>
<tr>
<th>Metrics</th>
<th>Rating</th>
</tr>
</thead>
<tbody>
<tr>
<td>Energy Efficiency <i class="fa-solid fa-bolt"></i></td>
<td><strong>6/5</strong> <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Sustainability <i class="fa-solid fa-leaf"></i></td>
<td>5/5 <img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/></td>
</tr>
<tr>
<td>Initial Investment <i class="fa-solid fa-money-bill"></i></td>
<td><strong>0/5</strong> <img class="emoji" draggable="false" alt="🟥" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e5.svg" data-marp-twemoji=""/></td>
</tr>
</tbody>
</table>
</div>
<div>
<p><img src="media/two-phase-immersion-cooling.jpg" alt="" /></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="26" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="26" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="environmental-impact-i-classfa-solid-fa-leafi">Environmental Impact <i class="fa-solid fa-leaf"></i></h1>
<p>The disruption of nature's equilibrium</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="27" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="27" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="emissions-i-classfa-solid-fa-smogi">Emissions <i class="fa-solid fa-smog"></i></h2>
<p>Diesel generators and Gas Turbines emit:</p>
<div class="columns">
<div>
<ul>
<li>Nitrogen oxides (<mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.357ex;" xmlns="http://www.w3.org/2000/svg" width="4.838ex" height="1.95ex" role="img" focusable="false" viewBox="0 -704 2138.5 861.8"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D441" d="M234 637Q231 637 226 637Q201 637 196 638T191 649Q191 676 202 682Q204 683 299 683Q376 683 387 683T401 677Q612 181 616 168L670 381Q723 592 723 606Q723 633 659 637Q635 637 635 648Q635 650 637 660Q641 676 643 679T653 683Q656 683 684 682T767 680Q817 680 843 681T873 682Q888 682 888 672Q888 650 880 642Q878 637 858 637Q787 633 769 597L620 7Q618 0 599 0Q585 0 582 2Q579 5 453 305L326 604L261 344Q196 88 196 79Q201 46 268 46H278Q284 41 284 38T282 19Q278 6 272 0H259Q228 2 151 2Q123 2 100 2T63 2T46 1Q31 1 31 10Q31 14 34 26T39 40Q41 46 62 46Q130 49 150 85Q154 91 221 362L289 634Q287 635 234 637Z"></path></g><g data-mml-node="msub" transform="translate(888,0)"><g data-mml-node="mi"><path data-c="1D442" d="M740 435Q740 320 676 213T511 42T304 -22Q207 -22 138 35T51 201Q50 209 50 244Q50 346 98 438T227 601Q351 704 476 704Q514 704 524 703Q621 689 680 617T740 435ZM637 476Q637 565 591 615T476 665Q396 665 322 605Q242 542 200 428T157 216Q157 126 200 73T314 19Q404 19 485 98T608 313Q637 408 637 476Z"></path></g><g data-mml-node="mi" transform="translate(796,-150) scale(0.707)"><path data-c="1D465" d="M52 289Q59 331 106 386T222 442Q257 442 286 424T329 379Q371 442 430 442Q467 442 494 420T522 361Q522 332 508 314T481 292T458 288Q439 288 427 299T415 328Q415 374 465 391Q454 404 425 404Q412 404 406 402Q368 386 350 336Q290 115 290 78Q290 50 306 38T341 26Q378 26 414 59T463 140Q466 150 469 151T485 153H489Q504 153 504 145Q504 144 502 134Q486 77 440 33T333 -11Q263 -11 227 52Q186 -10 133 -10H127Q78 -10 57 16T35 71Q35 103 54 123T99 143Q142 143 142 101Q142 81 130 66T107 46T94 41L91 40Q91 39 97 36T113 29T132 26Q168 26 194 71Q203 87 217 139T245 247T261 313Q266 340 266 352Q266 380 251 392T217 404Q177 404 142 372T93 290Q91 281 88 280T72 278H58Q52 284 52 289Z"></path></g></g></g></g></svg></mjx-container>)</li>
<li>Carbon dioxide (<mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.339ex;" xmlns="http://www.w3.org/2000/svg" width="4.433ex" height="1.934ex" role="img" focusable="false" viewBox="0 -705 1959.6 855"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D436" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q484 659 454 652T382 628T299 572T226 479Q194 422 175 346T156 222Q156 108 232 58Q280 24 350 24Q441 24 512 92T606 240Q610 253 612 255T628 257Q648 257 648 248Q648 243 647 239Q618 132 523 55T319 -22Q206 -22 128 53T50 252Z"></path></g><g data-mml-node="msub" transform="translate(760,0)"><g data-mml-node="mi"><path data-c="1D442" d="M740 435Q740 320 676 213T511 42T304 -22Q207 -22 138 35T51 201Q50 209 50 244Q50 346 98 438T227 601Q351 704 476 704Q514 704 524 703Q621 689 680 617T740 435ZM637 476Q637 565 591 615T476 665Q396 665 322 605Q242 542 200 428T157 216Q157 126 200 73T314 19Q404 19 485 98T608 313Q637 408 637 476Z"></path></g><g data-mml-node="mn" transform="translate(796,-150) scale(0.707)"><path data-c="32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path></g></g></g></g></svg></mjx-container>)</li>
<li>Carbon monoxide (<mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.05ex;" xmlns="http://www.w3.org/2000/svg" width="3.446ex" height="1.645ex" role="img" focusable="false" viewBox="0 -705 1523 727"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D436" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q484 659 454 652T382 628T299 572T226 479Q194 422 175 346T156 222Q156 108 232 58Q280 24 350 24Q441 24 512 92T606 240Q610 253 612 255T628 257Q648 257 648 248Q648 243 647 239Q618 132 523 55T319 -22Q206 -22 128 53T50 252Z"></path></g><g data-mml-node="mi" transform="translate(760,0)"><path data-c="1D442" d="M740 435Q740 320 676 213T511 42T304 -22Q207 -22 138 35T51 201Q50 209 50 244Q50 346 98 438T227 601Q351 704 476 704Q514 704 524 703Q621 689 680 617T740 435ZM637 476Q637 565 591 615T476 665Q396 665 322 605Q242 542 200 428T157 216Q157 126 200 73T314 19Q404 19 485 98T608 313Q637 408 637 476Z"></path></g></g></g></svg></mjx-container>)</li>
<li>Sulfur oxides (<mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.357ex;" xmlns="http://www.w3.org/2000/svg" width="4.288ex" height="1.952ex" role="img" focusable="false" viewBox="0 -705 1895.5 862.8"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D446" d="M308 24Q367 24 416 76T466 197Q466 260 414 284Q308 311 278 321T236 341Q176 383 176 462Q176 523 208 573T273 648Q302 673 343 688T407 704H418H425Q521 704 564 640Q565 640 577 653T603 682T623 704Q624 704 627 704T632 705Q645 705 645 698T617 577T585 459T569 456Q549 456 549 465Q549 471 550 475Q550 478 551 494T553 520Q553 554 544 579T526 616T501 641Q465 662 419 662Q362 662 313 616T263 510Q263 480 278 458T319 427Q323 425 389 408T456 390Q490 379 522 342T554 242Q554 216 546 186Q541 164 528 137T492 78T426 18T332 -20Q320 -22 298 -22Q199 -22 144 33L134 44L106 13Q83 -14 78 -18T65 -22Q52 -22 52 -14Q52 -11 110 221Q112 227 130 227H143Q149 221 149 216Q149 214 148 207T144 186T142 153Q144 114 160 87T203 47T255 29T308 24Z"></path></g><g data-mml-node="msub" transform="translate(645,0)"><g data-mml-node="mi"><path data-c="1D442" d="M740 435Q740 320 676 213T511 42T304 -22Q207 -22 138 35T51 201Q50 209 50 244Q50 346 98 438T227 601Q351 704 476 704Q514 704 524 703Q621 689 680 617T740 435ZM637 476Q637 565 591 615T476 665Q396 665 322 605Q242 542 200 428T157 216Q157 126 200 73T314 19Q404 19 485 98T608 313Q637 408 637 476Z"></path></g><g data-mml-node="mi" transform="translate(796,-150) scale(0.707)"><path data-c="1D465" d="M52 289Q59 331 106 386T222 442Q257 442 286 424T329 379Q371 442 430 442Q467 442 494 420T522 361Q522 332 508 314T481 292T458 288Q439 288 427 299T415 328Q415 374 465 391Q454 404 425 404Q412 404 406 402Q368 386 350 336Q290 115 290 78Q290 50 306 38T341 26Q378 26 414 59T463 140Q466 150 469 151T485 153H489Q504 153 504 145Q504 144 502 134Q486 77 440 33T333 -11Q263 -11 227 52Q186 -10 133 -10H127Q78 -10 57 16T35 71Q35 103 54 123T99 143Q142 143 142 101Q142 81 130 66T107 46T94 41L91 40Q91 39 97 36T113 29T132 26Q168 26 194 71Q203 87 217 139T245 247T261 313Q266 340 266 352Q266 380 251 392T217 404Q177 404 142 372T93 290Q91 281 88 280T72 278H58Q52 284 52 289Z"></path></g></g></g></g></svg></mjx-container>)</li>
<li>Unburned Hydrocarbons</li>
<li>Smoke <sup><a href="https://www.eplptx.com/wp-content/uploads/2020/05/Gas-Turbine-Emissions-and-Control.pdf" title="Gas Turbine Emissions and Control - GE Power Systems">51</a></sup></li>
</ul>
</div>
<div>
<h3 id="causing">Causing:</h3>
<ul>
<li>Health problems</li>
<li>Acid rain</li>
<li>Climate change</li>
</ul>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="28" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="28" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="water-shortage-i-classfa-solid-fa-dropleti">Water Shortage <i class="fa-solid fa-droplet"></i></h2>
<div class="columns">
<div>
<p>Most servers follow the <mark>Evaporative Cooling</mark> route because it has great energy efficiency while being cost effective. This means:</p>
<ul>
<li>Most of the water turns into steam</li>
<li>Then released into the atmosphere</li>
<li>And taken out of immediate human usage</li>
</ul>
</div>
<div>
<p><img src="media/steam-datacenters.jpg" alt="" /></p>
</div>
</div>
<p>Leading to reduced availability for agriculture, drinking, and ecosystems.</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="29" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="29" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="chemical-runoff-i-classfa-solid-fa-skull-crossbonesi">Chemical Runoff <i class="fa-solid fa-skull-crossbones"></i></h2>
<p>During the evaporative cooling process, chemicals can mix with the water. These chemicals may then escape the system, often as part of excess liquid that is drained from the cooling systems after evaporation.</p>
<ul>
<li><strong>Biocides</strong>: Chemicals designed to prevent the growth of bacteria, mold, and algae. Contains isothiazolinones, glutaraldehyde, etc.</li>
<li><strong>Corrosion Inhibitors</strong>: Chemicals that prevent corrosion within cooling systems. Includes phosphates, molybdates, etc. which contribute to eutrophication disturbing marine ecosystems.</li>
<li><strong>Heavy Metals</strong>: Chemicals originating from the cooling systems' materials. Include zinc, copper, chromium. <sup><a href="https://ketos.co/discharge-from-ai-data-centers-and-how-to-mitigate-contamination" title="Discharge from AI Data Centers and How to Mitigate Contamination - Ketos">63</a>,</sup> <sup><a href="https://www.datacenterknowledge.com/sustainability/4-strategies-for-eliminating-data-center-water-pollution" title="4 Strategies for Eliminating Data Center Water Pollution - Datacenter Knowledge - Christopher Tozzi">64</a></sup></li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="30" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="30" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="eutrophication-i-classfa-solid-fa-carroti">Eutrophication <i class="fa-solid fa-carrot"></i></h2>
<p>An increased load of nutrients ending up at estuaries and coastal waters leading to a cycle of:</p>
<div class="columns">
<div>
<ul>
<li>Algae growth blocks sunlight</li>
<li>Plants die</li>
<li>Algae dies</li>
<li>Bacteria digest dead plants using up oxygen and producing <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.339ex;" xmlns="http://www.w3.org/2000/svg" width="4.433ex" height="1.934ex" role="img" focusable="false" viewBox="0 -705 1959.6 855"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D436" d="M50 252Q50 367 117 473T286 641T490 704Q580 704 633 653Q642 643 648 636T656 626L657 623Q660 623 684 649Q691 655 699 663T715 679T725 690L740 705H746Q760 705 760 698Q760 694 728 561Q692 422 692 421Q690 416 687 415T669 413H653Q647 419 647 422Q647 423 648 429T650 449T651 481Q651 552 619 605T510 659Q484 659 454 652T382 628T299 572T226 479Q194 422 175 346T156 222Q156 108 232 58Q280 24 350 24Q441 24 512 92T606 240Q610 253 612 255T628 257Q648 257 648 248Q648 243 647 239Q618 132 523 55T319 -22Q206 -22 128 53T50 252Z"></path></g><g data-mml-node="msub" transform="translate(760,0)"><g data-mml-node="mi"><path data-c="1D442" d="M740 435Q740 320 676 213T511 42T304 -22Q207 -22 138 35T51 201Q50 209 50 244Q50 346 98 438T227 601Q351 704 476 704Q514 704 524 703Q621 689 680 617T740 435ZM637 476Q637 565 591 615T476 665Q396 665 322 605Q242 542 200 428T157 216Q157 126 200 73T314 19Q404 19 485 98T608 313Q637 408 637 476Z"></path></g><g data-mml-node="mn" transform="translate(796,-150) scale(0.707)"><path data-c="32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path></g></g></g></g></svg></mjx-container></li>
<li>If fish can't swim away they become diseased or die without oxygen. <sup><a href="https://oceanservice.noaa.gov/facts/eutrophication.html" title="What is eutrophication? - National Ocean Service">65</a></sup></li>
</ul>
</div>
<div>
<p><video width="550" src="media/eutrophication.mp4" controls></video></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="31" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="31" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="health-effects-i-classfa-solid-fa-heart-pulsei">Health Effects <i class="fa-solid fa-heart-pulse"></i></h1>
<p>The risks datacenters pose to the public's well being</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="32" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/NO2.png&quot;);background-size:350px auto;"></figure></div></section></foreignObject><foreignObject width="70%" height="720"><section id="32" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="32" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="nox---nitrogen-oxides-i-classfa-solid-fa-cloudi">NOx - Nitrogen Oxides <i class="fa-solid fa-cloud"></i></h2>
<p>Methane gas turbines pump harmful nitrogen oxides (mainly <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.339ex;" xmlns="http://www.w3.org/2000/svg" width="4.723ex" height="1.932ex" role="img" focusable="false" viewBox="0 -704 2087.6 854"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mi"><path data-c="1D441" d="M234 637Q231 637 226 637Q201 637 196 638T191 649Q191 676 202 682Q204 683 299 683Q376 683 387 683T401 677Q612 181 616 168L670 381Q723 592 723 606Q723 633 659 637Q635 637 635 648Q635 650 637 660Q641 676 643 679T653 683Q656 683 684 682T767 680Q817 680 843 681T873 682Q888 682 888 672Q888 650 880 642Q878 637 858 637Q787 633 769 597L620 7Q618 0 599 0Q585 0 582 2Q579 5 453 305L326 604L261 344Q196 88 196 79Q201 46 268 46H278Q284 41 284 38T282 19Q278 6 272 0H259Q228 2 151 2Q123 2 100 2T63 2T46 1Q31 1 31 10Q31 14 34 26T39 40Q41 46 62 46Q130 49 150 85Q154 91 221 362L289 634Q287 635 234 637Z"></path></g><g data-mml-node="msub" transform="translate(888,0)"><g data-mml-node="mi"><path data-c="1D442" d="M740 435Q740 320 676 213T511 42T304 -22Q207 -22 138 35T51 201Q50 209 50 244Q50 346 98 438T227 601Q351 704 476 704Q514 704 524 703Q621 689 680 617T740 435ZM637 476Q637 565 591 615T476 665Q396 665 322 605Q242 542 200 428T157 216Q157 126 200 73T314 19Q404 19 485 98T608 313Q637 408 637 476Z"></path></g><g data-mml-node="mn" transform="translate(796,-150) scale(0.707)"><path data-c="32" d="M109 429Q82 429 66 447T50 491Q50 562 103 614T235 666Q326 666 387 610T449 465Q449 422 429 383T381 315T301 241Q265 210 201 149L142 93L218 92Q375 92 385 97Q392 99 409 186V189H449V186Q448 183 436 95T421 3V0H50V19V31Q50 38 56 46T86 81Q115 113 136 137Q145 147 170 174T204 211T233 244T261 278T284 308T305 340T320 369T333 401T340 431T343 464Q343 527 309 573T212 619Q179 619 154 602T119 569T109 550Q109 549 114 549Q132 549 151 535T170 489Q170 464 154 447T109 429Z"></path></g></g></g></g></svg></mjx-container>) into the air, which are known to cause:</p>
<ul>
<li>Lung irritation</li>
<li>Breathing difficulties</li>
<li>Asthma</li>
<li>Respiratory diseases</li>
<li>Cancer <sup><a href="https://www.theguardian.com/technology/2026/jan/15/elon-musk-xai-datacenter-memphis" title="Elon Musk’s xAI datacenter generating extra electricity illegally, regulator rules - TheGuardian">4</a>,</sup> <sup><a href="http://dx.doi.org/10.20431/2456-0596.0204008" title="Public Health Issues from the Exposure to Nitrogen Oxides: A Brief Review - ARC Journal of Public Health and Community Medicine">26</a>,</sup> <sup><a href="https://www.mississippifreepress.org/amazons-canton-data-center-promises-prosperity-for-neighbors-its-bringing-dust-noise-and-pollution-fears/" title="Amazon’s Canton Data Center Promises Prosperity. For Neighbors, It’s Bringing Dust, Noise and Pollution Fears.">6</a></sup></li>
</ul>
<p>Children are especially susceptible to respiratory conditions.</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="32" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="33" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/chemical-runoff.jpg&quot;);background-size:450px auto;"></figure></div></section></foreignObject><foreignObject width="60%" height="720"><section id="33" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="33" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="chemical-runoff-i-classfa-solid-fa-flask-viali">Chemical Runoff <i class="fa-solid fa-flask-vial"></i></h2>
<ul>
<li><strong>Biocides</strong>: Can cause <mark>allergies</mark> and <mark>skin irritation</mark>.</li>
<li><strong>Heavy Metals</strong>: Are <mark>carcinogenic</mark> and can <mark>harm the skin, respiratory system, and kidneys</mark>. <sup><a href="https://www.datacenterknowledge.com/sustainability/4-strategies-for-eliminating-data-center-water-pollution" title="4 Strategies for Eliminating Data Center Water Pollution - Datacenter Knowledge - Christopher Tozzi">64</a></sup></li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="33" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="34" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/noise-pollution.webp&quot;);background-size:350px auto;"></figure></div></section></foreignObject><foreignObject width="70%" height="720"><section id="34" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="34" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="sustained-audible-noise-pollution-i-classfa-solid-fa-ear-listeni">Sustained audible noise pollution <i class="fa-solid fa-ear-listen"></i></h2>
<p>Constant sound exposure is associated with:</p>
<ul>
<li>Annoyance</li>
<li>Disrupted sleep cycles</li>
<li>Cardiovascular disorders</li>
<li>Impaired cognitive development of children</li>
<li>Worsened psychological and physical well-being <sup><a href="https://doi.org/10.1080/00139157.2022.2046456" title="Here, There, and Everywhere: How the SDGs Must Include Noise Pollution in Their Development Challenges - Tandfonline">35</a></sup></li>
<li>Seizures (audiogenic epilepsy) <sup><a href="https://www.droracle.ai/articles/125906/can-excessive-sound-exposure-trigger-seizures" title="Can excessive sound exposure trigger seizures?">36</a></sup></li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="34" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="35" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="35" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="infrasound-i-classfa-solid-fa-wave-squarei">Infrasound <i class="fa-solid fa-wave-square"></i></h2>
<div class="columns">
<div>
<p>Infrasound is low frequency sound  below the lower limit of human hearing (around 20Hz)  <sup><a href="https://youtu.be/_bP80DEAbuo" title="Datacenters Behaving Like Acoustic Weapons - Benn Jordan 2026">1</a></sup></p>
<p><img src="media/infrasound_freq_spectrum.png" alt="" /></p>
<p><img class="emoji" draggable="false" alt="🟨" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e8.svg" data-marp-twemoji=""/>: loud, Y-axis: frequencies, X-axis: time</p>
</div>
<div>
<h3 id="known-health-effects-sup13sup">Known Health Effects <sup><a href="https://doi.org/10.3390/ijerph20053916" title="Low-Frequency Noise: Experiences from a Low-Frequency Noise Perceiving Population - PubMed">13</a></sup></h3>
<ul>
<li>Spike in cortisol levels (stress, hyppertension) <sup><a href="https://doi.org/10.1016/j.neuroscience.2010.02.060" title="Involvement of microglial cells in infrasonic noise-induced stress via upregulated expression of corticotrophin releasing hormone type 1 receptor - PubMed">14</a>,</sup> <sup><a href="https://doi.org/10.1016/s0024-3205(01)01450-3" title="Low frequency noise enhances cortisol among noise sensitive subjects during work performance - Science Direct">15</a></sup></li>
<li>Nausea, Dizziness<sup><a href="https://www.cnbc.com/2025/02/06/openai-looking-at-16-states-for-data-center-campuses-tied-to-stargate.html#:~:text=The%20company%20also%20said%20it,jobs%2C%20according%20to%20recent%20reports" title="OpenAI considering 16 states for data center campuses as part of Trump’s Stargate project - CNBC">12</a></sup></li>
<li>Vibroacoustic disease <sup><a href="https://doi.org/10.1016/j.pbiomolbio.2006.07.011" title="Vibroacoustic disease: Biological effects of infrasound and low-frequency noise explained by mechanotransduction cellular signalling - Science Direct">16</a></sup></li>
<li>High frequency hearing loss <sup><a href="https://doi.org/10.1016/j.heares.2007.01.016" title="Effect of infrasound on cochlear damage from exposure to a 4-kHz octave band of noise - NIH">17</a></sup></li>
<li>Shortness of breath <sup><a href="https://pubmed.ncbi.nlm.nih.gov/15703146/" title="Effects of low frequency noise on man, a case study - NIH">18</a></sup></li>
<li>Anxiety, Depression <sup><a href="https://doi.org/10.1038/s41598-021-82203-6" title="A longitudinal, randomized experimental pilot study to investigate the effects of airborne infrasound on human mental health, cognition, and brain structure - NIH">19</a></sup></li>
</ul>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="36" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="36" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="finance-i-classfa-solid-fa-money-billi">Finance <i class="fa-solid fa-money-bill"></i></h1>
<p>The economic side of the story</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="37" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="37" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="maximized-demand-i-classfa-solid-fa-hand-holding-handi">Maximized Demand <i class="fa-solid fa-hand-holding-hand"></i></h2>
<p>In the process of building these Datacenters, companies are:</p>
<ul>
<li>Placing open-ended orders for memory effectively <i class="fa-solid fa-right-long"></i></li>
<li>Telling manufacturers they will buy as much as can be delivered, regardless of the price</li>
</ul>
<p>Manufacturers are in return:</p>
<ul>
<li>Pivoting their factories away from making standard consumer memory to <i class="fa-solid fa-right-long"></i></li>
<li>Prioritize high-profit enterprise chips ( This affects both <strong>RAM</strong> and <strong>Hard Disks</strong>)</li>
</ul>
<p>The AI build-out is colliding with a supply chain that cannot meet its physical requirements. <sup><a href="https://www.reuters.com/world/china/ai-frenzy-is-driving-new-global-supply-chain-crisis-2025-12-03/" title="The AI frenzy is driving a memory chip supply crisis - Reuters">46</a>,</sup> <sup><a href="https://www.consumerreports.org/electronics-computers/laptops-chromebooks/ai-data-centers-buying-up-ram-and-raising-laptop-prices-a3637558313/" title="With AI Data Centers Scooping up RAM, Laptop Prices Could Spike in 2026 - Consumer Reports">47</a></sup></p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="38" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="38" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="sociopolitical-aspects-i-classfa-solid-fa-scale-balancedi">Sociopolitical <mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: 0;" xmlns="http://www.w3.org/2000/svg" width="2.262ex" height="0.036ex" role="img" focusable="false" viewBox="0 0 1000 16"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mstyle"><g data-mml-node="mspace"></g></g></g></g></svg></mjx-container> Aspects <i class="fa-solid fa-scale-balanced"></i></h1>
<p>The effects that reverberate throughout the</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="39" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/find-a-job.png&quot;);background-size:350px auto;"></figure></div></section></foreignObject><foreignObject width="70%" height="720"><section id="39" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="39" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="job-creation-i-classfa-solid-fa-briefcasei">Job Creation <i class="fa-solid fa-briefcase"></i></h2>
<p>Stargate</p>
<ul>
<li><strong>100,000–200,000</strong> construction and operations jobs <sup><a href="https://intuitionlabs.ai/articles/openai-stargate-datacenter-details" title="OpenAI’s Stargate Project: A Guide to the AI Infrastructure - Intuition Labs">9</a></sup></li>
<li><strong>~25,000</strong> onsite jobs <sup><a href="https://www.theregister.com/2025/09/24/openai_oracle_softbank_datacenters/#:~:text=While%20OpenAI%20claims%20the%20new,%C2%AE" title="OpenAI's Stargate project to pave the world with AI datacenters announces five new US locations - The Register">11</a></sup></li>
<li>Large automated data centers often need <em>only dozens</em> of permanent staff once built</li>
<li>May only employ <strong>~57</strong> ongoing workers, despite promises of thousands <sup><a href="https://www.cnbc.com/2025/02/06/openai-looking-at-16-states-for-data-center-campuses-tied-to-stargate.html#:~:text=The%20company%20also%20said%20it,jobs%2C%20according%20to%20recent%20reports" title="OpenAI considering 16 states for data center campuses as part of Trump’s Stargate project - CNBC">12</a></sup></li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="39" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="40" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/job-seeking.png&quot;);background-size:350px auto;"></figure></div></section></foreignObject><foreignObject width="70%" height="720"><section id="40" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="40" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="post-ai-world-jobs-i-classfa-solid-fa-roboti">Post AI World jobs <i class="fa-solid fa-robot"></i></h2>
<p>Many companies announce layoffs to cut costs tends to show that AI is a revolution like no other, one that doesn't create more jobs than it replaced. The paper with the predictions</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="40" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="41" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/AIOE-jobs.png&quot;);background-size:500px auto;"></figure></div></section></foreignObject><foreignObject width="60%" height="720"><section id="41" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="41" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="ai-occupational-exposure-i-classfa-solid-fa-roboti">AI Occupational Exposure <i class="fa-solid fa-robot"></i></h2>
<p>Tasks which are heavily reliant on the standardized <mark>processing of textual information</mark>, are things AI is likely to be good at. <sup><a href="https://eig.org/wp-content/uploads/2025/08/EIG-AI-and-Jobs.pdf" title="AI and Jobs: The Final Word (Until the Next One) - Economic Innovation Group">48</a></sup></p>
<p>Tasks, which rely on in-person <mark>physical dexterity</mark>, are naturally less exposed to AI. (recent advancements in robotics question this)</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="41" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="42" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="42" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="advancements-in-robotics-i-classfa-solid-fa-roboti">Advancements in Robotics <i class="fa-solid fa-robot"></i></h2>
<div class="columns">
<div>
<p><br />
<video width="550" src="media/china-robots-spring-festival.mp4" controls></video></p>
</div>
<div>
<h3 id="center-china-cgtn-2026-center"><center> China CGTN 2026 </center></h3>
<p>On China's Spring festival (Chinese New Year) we witnessed some impeccable AI augmented robot dexterity live on China Global Television Network.</p>
<p>Growth is rapid and real life applications are imminent.</p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="43" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:55%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/Unemployment-AI-exposure.png&quot;);background-size:650px auto;"></figure></div></section></foreignObject><foreignObject width="45%" height="720" x="55%"><section id="43" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="43" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:55%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h2 id="unemployment">Unemployment</h2>

<p><strong>5</strong> equally sized groups based on their AIOE score, with quintile <strong>1</strong> being the <mark>least AI-exposed</mark> and quintile <strong>5</strong> being the <mark>most AI-exposed</mark></p>
<p>More unemployment for the least exposure workers. <sup><a href="https://eig.org/wp-content/uploads/2025/08/EIG-AI-and-Jobs.pdf" title="AI and Jobs: The Final Word (Until the Next One) - Economic Innovation Group">48</a></sup></p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="43" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="44" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/white-collar.png&quot;);background-size:400px auto;"></figure></div></section></foreignObject><foreignObject width="70%" height="720"><section id="44" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="44" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:30%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="opposite-point-of-view-i-classfa-solid-fa-user-tiei">Opposite point of view <i class="fa-solid fa-user-tie"></i></h2>
<p>Compared to previous technological revolutions, experts say AI is chipping away at many white-collar jobs, including coding and marketing roles, and allowing companies to reduce hiring and improve productivity with fewer workers. <sup><a href="https://www.cnbc.com/2026/03/13/software-ai-agents-college-graduate-unemployment.html" title="AI agents could easily send college grad unemployment over 30%, ServiceNow CEO says - CNBC">54</a></sup></p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="44" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="45" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/College_Grad_Graph.webp&quot;);background-size:650px auto;"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="45" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="45" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="jp-morgan-study">J.P. Morgan study</h2>
<ul>
<li>
<p>Graduate students face a tougher job market</p>
</li>
<li>
<p>In affected professions experience is appreciated <sup><a href="https://www.jpmorgan.com/insights/global-research/artificial-intelligence/ai-impact-job-growth" title="Is AI already impacting job growth? - JPMorgan">55</a></sup></p>
</li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="45" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="46" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="46" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="backlash-i-classfa-solid-fa-bullhorni">Backlash <i class="fa-solid fa-bullhorn"></i></h2>
<div class="columns">
<div>
<p><img src="media/monterey_park_protest.png" alt="" style="width:500px;" /></p>
<p><mjx-container class="MathJax" jax="SVG"><svg style="vertical-align: -0.462ex;" xmlns="http://www.w3.org/2000/svg" width="24.231ex" height="2.032ex" role="img" focusable="false" viewBox="0 -694 10710 898"><g stroke="currentColor" fill="currentColor" stroke-width="0" transform="scale(1,-1)"><g data-mml-node="math"><g data-mml-node="mtext"><path data-c="201C" d="M128 494Q128 528 137 560T158 616T185 658T209 685T223 694T236 685T245 670Q244 668 231 654T204 622T178 571T164 501Q164 489 165 489T170 491T183 497T201 500Q226 500 244 483T262 440T245 397T202 379Q173 379 151 405T128 494ZM332 494Q332 528 341 560T362 616T389 658T413 685T427 694T439 685T449 672Q449 669 437 656T411 625T383 573T368 501Q368 489 369 489T374 491T387 497T405 500Q430 500 448 483T466 440T449 397T406 379Q377 379 355 405T332 494Z"></path><path data-c="4D" d="M132 622Q125 629 121 631T105 634T62 637H29V683H135Q221 683 232 682T249 675Q250 674 354 398L458 124L562 398Q666 674 668 675Q671 681 683 682T781 683H887V637H854Q814 636 803 634T785 622V61Q791 51 802 49T854 46H887V0H876Q855 3 736 3Q605 3 596 0H585V46H618Q660 47 669 49T688 61V347Q688 424 688 461T688 546T688 613L687 632Q454 14 450 7Q446 1 430 1T410 7Q409 9 292 316L176 624V606Q175 588 175 543T175 463T175 356L176 86Q187 50 261 46H278V0H269Q254 3 154 3Q52 3 37 0H29V46H46Q78 48 98 56T122 69T132 86V622Z" transform="translate(500,0)"></path><path data-c="6F" d="M28 214Q28 309 93 378T250 448Q340 448 405 380T471 215Q471 120 407 55T250 -10Q153 -10 91 57T28 214ZM250 30Q372 30 372 193V225V250Q372 272 371 288T364 326T348 362T317 390T268 410Q263 411 252 411Q222 411 195 399Q152 377 139 338T126 246V226Q126 130 145 91Q177 30 250 30Z" transform="translate(1417,0)"></path><path data-c="6E" d="M41 46H55Q94 46 102 60V68Q102 77 102 91T102 122T103 161T103 203Q103 234 103 269T102 328V351Q99 370 88 376T43 385H25V408Q25 431 27 431L37 432Q47 433 65 434T102 436Q119 437 138 438T167 441T178 442H181V402Q181 364 182 364T187 369T199 384T218 402T247 421T285 437Q305 442 336 442Q450 438 463 329Q464 322 464 190V104Q464 66 466 59T477 49Q498 46 526 46H542V0H534L510 1Q487 2 460 2T422 3Q319 3 310 0H302V46H318Q379 46 379 62Q380 64 380 200Q379 335 378 343Q372 371 358 385T334 402T308 404Q263 404 229 370Q202 343 195 315T187 232V168V108Q187 78 188 68T191 55T200 49Q221 46 249 46H265V0H257L234 1Q210 2 183 2T145 3Q42 3 33 0H25V46H41Z" transform="translate(1917,0)"></path><path data-c="74" d="M27 422Q80 426 109 478T141 600V615H181V431H316V385H181V241Q182 116 182 100T189 68Q203 29 238 29Q282 29 292 100Q293 108 293 146V181H333V146V134Q333 57 291 17Q264 -10 221 -10Q187 -10 162 2T124 33T105 68T98 100Q97 107 97 248V385H18V422H27Z" transform="translate(2473,0)"></path><path data-c="65" d="M28 218Q28 273 48 318T98 391T163 433T229 448Q282 448 320 430T378 380T406 316T415 245Q415 238 408 231H126V216Q126 68 226 36Q246 30 270 30Q312 30 342 62Q359 79 369 104L379 128Q382 131 395 131H398Q415 131 415 121Q415 117 412 108Q393 53 349 21T250 -11Q155 -11 92 58T28 218ZM333 275Q322 403 238 411H236Q228 411 220 410T195 402T166 381T143 340T127 274V267H333V275Z" transform="translate(2862,0)"></path><path data-c="72" d="M36 46H50Q89 46 97 60V68Q97 77 97 91T98 122T98 161T98 203Q98 234 98 269T98 328L97 351Q94 370 83 376T38 385H20V408Q20 431 22 431L32 432Q42 433 60 434T96 436Q112 437 131 438T160 441T171 442H174V373Q213 441 271 441H277Q322 441 343 419T364 373Q364 352 351 337T313 322Q288 322 276 338T263 372Q263 381 265 388T270 400T273 405Q271 407 250 401Q234 393 226 386Q179 341 179 207V154Q179 141 179 127T179 101T180 81T180 66V61Q181 59 183 57T188 54T193 51T200 49T207 48T216 47T225 47T235 46T245 46H276V0H267Q249 3 140 3Q37 3 28 0H20V46H36Z" transform="translate(3306,0)"></path><path data-c="65" d="M28 218Q28 273 48 318T98 391T163 433T229 448Q282 448 320 430T378 380T406 316T415 245Q415 238 408 231H126V216Q126 68 226 36Q246 30 270 30Q312 30 342 62Q359 79 369 104L379 128Q382 131 395 131H398Q415 131 415 121Q415 117 412 108Q393 53 349 21T250 -11Q155 -11 92 58T28 218ZM333 275Q322 403 238 411H236Q228 411 220 410T195 402T166 381T143 340T127 274V267H333V275Z" transform="translate(3698,0)"></path><path data-c="79" d="M69 -66Q91 -66 104 -80T118 -116Q118 -134 109 -145T91 -160Q84 -163 97 -166Q104 -168 111 -168Q131 -168 148 -159T175 -138T197 -106T213 -75T225 -43L242 0L170 183Q150 233 125 297Q101 358 96 368T80 381Q79 382 78 382Q66 385 34 385H19V431H26L46 430Q65 430 88 429T122 428Q129 428 142 428T171 429T200 430T224 430L233 431H241V385H232Q183 385 185 366L286 112Q286 113 332 227L376 341V350Q376 365 366 373T348 383T334 385H331V431H337H344Q351 431 361 431T382 430T405 429T422 429Q477 429 503 431H508V385H497Q441 380 422 345Q420 343 378 235T289 9T227 -131Q180 -204 113 -204Q69 -204 44 -177T19 -116Q19 -89 35 -78T69 -66Z" transform="translate(4142,0)"></path><path data-c="20" d="" transform="translate(4670,0)"></path><path data-c="70" d="M36 -148H50Q89 -148 97 -134V-126Q97 -119 97 -107T97 -77T98 -38T98 6T98 55T98 106Q98 140 98 177T98 243T98 296T97 335T97 351Q94 370 83 376T38 385H20V408Q20 431 22 431L32 432Q42 433 61 434T98 436Q115 437 135 438T165 441T176 442H179V416L180 390L188 397Q247 441 326 441Q407 441 464 377T522 216Q522 115 457 52T310 -11Q242 -11 190 33L182 40V-45V-101Q182 -128 184 -134T195 -145Q216 -148 244 -148H260V-194H252L228 -193Q205 -192 178 -192T140 -191Q37 -191 28 -194H20V-148H36ZM424 218Q424 292 390 347T305 402Q234 402 182 337V98Q222 26 294 26Q345 26 384 80T424 218Z" transform="translate(4920,0)"></path><path data-c="61" d="M137 305T115 305T78 320T63 359Q63 394 97 421T218 448Q291 448 336 416T396 340Q401 326 401 309T402 194V124Q402 76 407 58T428 40Q443 40 448 56T453 109V145H493V106Q492 66 490 59Q481 29 455 12T400 -6T353 12T329 54V58L327 55Q325 52 322 49T314 40T302 29T287 17T269 6T247 -2T221 -8T190 -11Q130 -11 82 20T34 107Q34 128 41 147T68 188T116 225T194 253T304 268H318V290Q318 324 312 340Q290 411 215 411Q197 411 181 410T156 406T148 403Q170 388 170 359Q170 334 154 320ZM126 106Q126 75 150 51T209 26Q247 26 276 49T315 109Q317 116 318 175Q318 233 317 233Q309 233 296 232T251 223T193 203T147 166T126 106Z" transform="translate(5476,0)"></path><path data-c="72" d="M36 46H50Q89 46 97 60V68Q97 77 97 91T98 122T98 161T98 203Q98 234 98 269T98 328L97 351Q94 370 83 376T38 385H20V408Q20 431 22 431L32 432Q42 433 60 434T96 436Q112 437 131 438T160 441T171 442H174V373Q213 441 271 441H277Q322 441 343 419T364 373Q364 352 351 337T313 322Q288 322 276 338T263 372Q263 381 265 388T270 400T273 405Q271 407 250 401Q234 393 226 386Q179 341 179 207V154Q179 141 179 127T179 101T180 81T180 66V61Q181 59 183 57T188 54T193 51T200 49T207 48T216 47T225 47T235 46T245 46H276V0H267Q249 3 140 3Q37 3 28 0H20V46H36Z" transform="translate(5976,0)"></path><path data-c="6B" d="M36 46H50Q89 46 97 60V68Q97 77 97 91T97 124T98 167T98 217T98 272T98 329Q98 366 98 407T98 482T98 542T97 586T97 603Q94 622 83 628T38 637H20V660Q20 683 22 683L32 684Q42 685 61 686T98 688Q115 689 135 690T165 693T176 694H179V463L180 233L240 287Q300 341 304 347Q310 356 310 364Q310 383 289 385H284V431H293Q308 428 412 428Q475 428 484 431H489V385H476Q407 380 360 341Q286 278 286 274Q286 273 349 181T420 79Q434 60 451 53T500 46H511V0H505Q496 3 418 3Q322 3 307 0H299V46H306Q330 48 330 65Q330 72 326 79Q323 84 276 153T228 222L176 176V120V84Q176 65 178 59T189 49Q210 46 238 46H254V0H246Q231 3 137 3T28 0H20V46H36Z" transform="translate(6368,0)"></path><path data-c="20" d="" transform="translate(6896,0)"></path><path data-c="70" d="M36 -148H50Q89 -148 97 -134V-126Q97 -119 97 -107T97 -77T98 -38T98 6T98 55T98 106Q98 140 98 177T98 243T98 296T97 335T97 351Q94 370 83 376T38 385H20V408Q20 431 22 431L32 432Q42 433 61 434T98 436Q115 437 135 438T165 441T176 442H179V416L180 390L188 397Q247 441 326 441Q407 441 464 377T522 216Q522 115 457 52T310 -11Q242 -11 190 33L182 40V-45V-101Q182 -128 184 -134T195 -145Q216 -148 244 -148H260V-194H252L228 -193Q205 -192 178 -192T140 -191Q37 -191 28 -194H20V-148H36ZM424 218Q424 292 390 347T305 402Q234 402 182 337V98Q222 26 294 26Q345 26 384 80T424 218Z" transform="translate(7146,0)"></path><path data-c="72" d="M36 46H50Q89 46 97 60V68Q97 77 97 91T98 122T98 161T98 203Q98 234 98 269T98 328L97 351Q94 370 83 376T38 385H20V408Q20 431 22 431L32 432Q42 433 60 434T96 436Q112 437 131 438T160 441T171 442H174V373Q213 441 271 441H277Q322 441 343 419T364 373Q364 352 351 337T313 322Q288 322 276 338T263 372Q263 381 265 388T270 400T273 405Q271 407 250 401Q234 393 226 386Q179 341 179 207V154Q179 141 179 127T179 101T180 81T180 66V61Q181 59 183 57T188 54T193 51T200 49T207 48T216 47T225 47T235 46T245 46H276V0H267Q249 3 140 3Q37 3 28 0H20V46H36Z" transform="translate(7702,0)"></path><path data-c="6F" d="M28 214Q28 309 93 378T250 448Q340 448 405 380T471 215Q471 120 407 55T250 -10Q153 -10 91 57T28 214ZM250 30Q372 30 372 193V225V250Q372 272 371 288T364 326T348 362T317 390T268 410Q263 411 252 411Q222 411 195 399Q152 377 139 338T126 246V226Q126 130 145 91Q177 30 250 30Z" transform="translate(8094,0)"></path><path data-c="74" d="M27 422Q80 426 109 478T141 600V615H181V431H316V385H181V241Q182 116 182 100T189 68Q203 29 238 29Q282 29 292 100Q293 108 293 146V181H333V146V134Q333 57 291 17Q264 -10 221 -10Q187 -10 162 2T124 33T105 68T98 100Q97 107 97 248V385H18V422H27Z" transform="translate(8594,0)"></path><path data-c="65" d="M28 218Q28 273 48 318T98 391T163 433T229 448Q282 448 320 430T378 380T406 316T415 245Q415 238 408 231H126V216Q126 68 226 36Q246 30 270 30Q312 30 342 62Q359 79 369 104L379 128Q382 131 395 131H398Q415 131 415 121Q415 117 412 108Q393 53 349 21T250 -11Q155 -11 92 58T28 218ZM333 275Q322 403 238 411H236Q228 411 220 410T195 402T166 381T143 340T127 274V267H333V275Z" transform="translate(8983,0)"></path><path data-c="73" d="M295 316Q295 356 268 385T190 414Q154 414 128 401Q98 382 98 349Q97 344 98 336T114 312T157 287Q175 282 201 278T245 269T277 256Q294 248 310 236T342 195T359 133Q359 71 321 31T198 -10H190Q138 -10 94 26L86 19L77 10Q71 4 65 -1L54 -11H46H42Q39 -11 33 -5V74V132Q33 153 35 157T45 162H54Q66 162 70 158T75 146T82 119T101 77Q136 26 198 26Q295 26 295 104Q295 133 277 151Q257 175 194 187T111 210Q75 227 54 256T33 318Q33 357 50 384T93 424T143 442T187 447H198Q238 447 268 432L283 424L292 431Q302 440 314 448H322H326Q329 448 335 442V310L329 304H301Q295 310 295 316Z" transform="translate(9427,0)"></path><path data-c="74" d="M27 422Q80 426 109 478T141 600V615H181V431H316V385H181V241Q182 116 182 100T189 68Q203 29 238 29Q282 29 292 100Q293 108 293 146V181H333V146V134Q333 57 291 17Q264 -10 221 -10Q187 -10 162 2T124 33T105 68T98 100Q97 107 97 248V385H18V422H27Z" transform="translate(9821,0)"></path><path data-c="22" d="M34 634Q34 659 50 676T93 694Q121 694 144 668T168 579Q168 525 146 476T101 403T73 379Q69 379 60 388T50 401Q50 404 62 417T88 448T116 500T131 572Q131 584 130 584T125 581T112 576T94 573Q69 573 52 590T34 634ZM238 634Q238 659 254 676T297 694Q325 694 348 668T372 579Q372 525 350 476T305 403T277 379Q273 379 264 388T254 401Q254 404 266 417T292 448T320 500T335 572Q335 584 334 584T329 581T316 576T298 573Q273 573 256 590T238 634Z" transform="translate(10210,0)"></path></g></g></g></svg></mjx-container></p>
</div>
<div>
<p>Across the nation many revolts against datacenters are occuring.</p>
<p>More than 50 active groups across 17 states targeted 30 projects during that time period, two-thirds of which were halted. <sup><a href="https://www.theguardian.com/us-news/2026/feb/07/california-monterey-park-stop-datacenter-construction" title="Rage against the machine: a California community rallied against a datacenter and won - TheGuardian">7</a></sup></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="47" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/own-nothing.webp&quot;);background-size:500px auto;"></figure></div></section></foreignObject><foreignObject width="60%" height="720"><section id="47" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="47" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="ownership-i-classfa-regular-fa-face-laughi">Ownership <i class="fa-regular fa-face-laugh"></i></h2>
<p>Shift towards cloud computing</p>
<ul>
<li>Less burden on the user's device <i class="fa-solid fa-laptop"></i></li>
<li>Can sell less powerful devices, useless without cloud computing assistance <sup><a href="https://www.microsoft.com/en-us/windows-365/link" title="Windows 365 Link - Microsoft">40</a></sup></li>
<li>Cloud storage, cloud gaming <sup><a href="https://www.xbox.com/en-us/play" title="XBox Cloud Gaming">43</a></sup>, cloud movies <sup><a href="https://www.netflix.com/" title="Netflix">41</a></sup>, cloud music <sup><a href="https://open.spotify.com/" title="Spotify">42</a></sup>, cloud AI, cloud everything <i class="fa-solid fa-cloud"></i></li>
</ul>
<p>Cloud services instigate subscription based models which degrade ownership.</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="47" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="48" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="48" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="datacenter-case-study-i-classfa-solid-fa-serveri">Datacenter Case Study <i class="fa-solid fa-server"></i></h1>
<p>The datacenters that are responsible for running the world's cloud services and facilitating the training of the most advanced LLMs</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="49" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:66%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/datacenter-map.jpg&quot;);background-size:850px auto;"></figure></div></section></foreignObject><foreignObject width="34%" height="720"><section id="49" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="49" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:66%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="map-i-classfa-solid-fa-mapi">Map <i class="fa-solid fa-map"></i></h2>

<p>Most Datacenters <sup><a href="https://www.visualcapitalist.com/mapped-u-s-states-with-the-most-data-centers-in-2025/" title="Mapped: U.S. States With the Most Data Centers in 2025 - Visual Capitalist">71</a></sup></p>
<table>
<thead>
<tr>
<th><i class="fa-solid fa-ranking-star"></i></th>
<th>State</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Virginia</td>
</tr>
<tr>
<td>2</td>
<td>Texas</td>
</tr>
<tr>
<td>3</td>
<td>California</td>
</tr>
<tr>
<td>4</td>
<td>Illinois</td>
</tr>
<tr>
<td>5</td>
<td>Ohio</td>
</tr>
</tbody>
</table>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="49" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="50" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="50" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="llm-facilities-i-classfa-solid-fa-industryi">LLM Facilities <i class="fa-solid fa-industry"></i></h2>
<table>
<thead>
<tr>
<th>Datacenter</th>
<th>Location</th>
<th>Company</th>
<th>LLM</th>
</tr>
</thead>
<tbody>
<tr>
<td>Stargate Project</td>
<td><strong>Abilene</strong>, Texas</td>
<td><center> OpenAI, Oracle <center></td>
<td>ChatGPT</td>
</tr>
<tr>
<td>Colossus</td>
<td><center> <strong>Memphis</strong>, Tennessee</center></td>
<td><center> xAI </center></td>
<td>Grok</td>
</tr>
<tr>
<td>Hyperion</td>
<td><center> Louisiana </center></td>
<td><center> Meta </center></td>
<td>Llama</td>
</tr>
<tr>
<td>Google Datacenter</td>
<td><center> <i class="fa-solid fa-earth-americas"></i> </center></td>
<td><center> Google <center></td>
<td>Gemini</td>
</tr>
<tr>
<td>Fire-Flyer AI Cluster</td>
<td><center> <strong>Zhejiang</strong>, China </center></td>
<td><center> Fire-Flyer </center></td>
<td>Deepseek</td>
</tr>
</tbody>
</table>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="51" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:69%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/xAI-Colossus-ai-upscale.jpeg&quot;);background-size:auto 800px;"></figure></div></section></foreignObject><foreignObject width="31%" height="720" x="69%"><section id="51" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="51" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:69%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h2 id="colossus">Colossus</h2>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="51" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="52" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="52" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="colossus-specifications-i-classfa-solid-fa-file-peni">Colossus Specifications <i class="fa-solid fa-file-pen"></i></h2>
<div class="columns">
<div>
<table>
<thead>
<tr>
<th>Specs</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Location</td>
<td>Memphis, Texas</td>
</tr>
<tr>
<td>Company</td>
<td>xAI</td>
</tr>
<tr>
<td>IT Capacity</td>
<td>1.5GW + 0.425GW</td>
</tr>
</tbody>
</table>
<p>as of 13/3/2026 <sup><a href="https://epoch.ai/data/data-centers" title="Frontier Data Centers">69</a></sup></p>
</div>
<div>
<p>Good example because:</p>
<ul>
<li>Purpose built for AI usage</li>
<li>Centralized LLM to one datacenter</li>
<li>Already built</li>
<li>Renowned for its scale</li>
</ul>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="53" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="53" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="racks--gpus-i-classfa-solid-fa-microchipi">Racks &amp; GPUs <i class="fa-solid fa-microchip"></i></h2>
<div class="columns">
<div>
<p>xAI incorporates:</p>
<ul>
<li><mark>GB200</mark>, GB300 racks</li>
<li>H100 (legacy), H200 (legacy) GPUs</li>
</ul>
<p>across Colossus 1, 2 <sup><a href="https://introl.com/blog/xai-colossus-2-gigawatt-expansion-555k-gpus-january-2026" title="xAI Colossus Hits 2 GW: 555,000 GPUs, $18B, Largest AI Site">62</a></sup></p>
</div>
<div>
<p><img src="media/colossus-facilities.png" alt="" /></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="54" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:25%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/nvidia-gb200-nvl72-ari-2.jpeg&quot;);"></figure></div></section></foreignObject><foreignObject width="75%" height="720"><section id="54" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="54" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:25%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="nvidia-gb200-nvl72-i-classfa-solid-fa-microchipi">NVIDIA GB200 NVL72 <i class="fa-solid fa-microchip"></i></h2>
<p>The backbone of the future's datacenters.</p>
<ul>
<li>36 NVIDIA Grace CPUs</li>
<li>72 NVIDIA Blackwell GPUs</li>
<li>NVLink-connected (faster GPU intercommunication)</li>
<li>liquid-cooled</li>
</ul>
<p><mark>FP8</mark> compute</p>
<blockquote>
<p>Low bit float operation training is faster, requires less memory and can fit more parameters increasing parameters would give diminishing returns <sup><a href="https://nvdam.widen.net/s/wwnsxrhm2w/blackwell-datasheet-3384703" title="NVIDIA Blackwell Datasheet">68</a></sup></p>
</blockquote>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="54" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="55" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="55" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="colossus-1-birds-eye-view-i-classfa-solid-fa-crowi">Colossus 1 Bird's Eye View <i class="fa-solid fa-crow"></i></h2>
<div class="columns">
<div>
<p><img class="emoji" draggable="false" alt="🟪" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7ea.svg" data-marp-twemoji=""/>: Megapacks <sup><a href="https://www.tesla.com/megapack" title="Tesla Megapack - Tesla">29</a></sup><br />
<img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/>: Datacenter<br />
<img class="emoji" draggable="false" alt="🟧" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e7.svg" data-marp-twemoji=""/>: Grid power<br />
<img class="emoji" draggable="false" alt="🟦" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e6.svg" data-marp-twemoji=""/>: Cooling<br />
<img class="emoji" draggable="false" alt="🩷" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1fa77.svg" data-marp-twemoji=""/>: On-site power</p>
<h3 id="energy-breakdown">Energy Breakdown</h3>
<ul>
<li>natural gas turbines for primary generation</li>
<li>batteries for stability</li>
<li>grid for long-term scalability <sup><a href="https://www.tomshardware.com/tech-industry/artificial-intelligence/musks-colossus-is-fully-operational-with-200-000-gpus-backed-by-tesla-batteries-phase-2-to-consume-300-mw-enough-to-power-300-000-homes" title="Musk’s Colossus is fully operational with 200,000 GPUs backed by Tesla batteries — Phase 2 to consume 300 MW, enough to power 300,000 homes - TomsHardware">70</a></sup></li>
</ul>
</div>
<div>
<p><img src="media/colossus-1-birdseye.png" alt="" style="width:500px;" /></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="56" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="56" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="colossus-2-birds-eye-view-i-classfa-solid-fa-crowi">Colossus 2 Bird's Eye View <i class="fa-solid fa-crow"></i></h2>
<div class="columns">
<div>
<p><img class="emoji" draggable="false" alt="🟪" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7ea.svg" data-marp-twemoji=""/>: Megapacks <sup><a href="https://www.tesla.com/megapack" title="Tesla Megapack - Tesla">29</a></sup><br />
<img class="emoji" draggable="false" alt="🟩" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e9.svg" data-marp-twemoji=""/>: Datacenter<br />
<img class="emoji" draggable="false" alt="🟦" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1f7e6.svg" data-marp-twemoji=""/>: Cooling<br />
<img class="emoji" draggable="false" alt="🩷" src="https://cdn.jsdelivr.net/gh/jdecked/twemoji@17.0.2/assets/svg/1fa77.svg" data-marp-twemoji=""/>: On-site power</p>
<h3 id="energy-breakdown-1">Energy Breakdown</h3>
<ul>
<li>natural gas turbines for primary generation</li>
<li>batteries for stability <sup><a href="https://www.tomshardware.com/tech-industry/artificial-intelligence/musks-colossus-is-fully-operational-with-200-000-gpus-backed-by-tesla-batteries-phase-2-to-consume-300-mw-enough-to-power-300-000-homes" title="Musk’s Colossus is fully operational with 200,000 GPUs backed by Tesla batteries — Phase 2 to consume 300 MW, enough to power 300,000 homes - TomsHardware">70</a></sup></li>
</ul>
</div>
<div>
<p><img src="media/colossus-2-birdseye.png" alt="" style="width:500px;" /></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="57" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="57" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="methane-gas-turbines-i-classfa-solid-fa-gas-pumpi">Methane Gas Turbines <i class="fa-solid fa-gas-pump"></i></h2>
<div class="columns">
<div>
<p>Specifications:</p>
<ul>
<li>
<p>Colossus 1:<br />
12 Solar Turbines SMT-130 <sup><a href="https://s7d2.scene7.com/is/content/Caterpillar/CM20201215-9943b-379e0" title="SMT130, SOLAR MOBILE TURBOMACHINERY - Solar Turbines">23</a></sup></p>
</li>
<li>
<p>Colossus 2:<br />
7 Solar Turbines Titan-350 <sup><a href="https://s7d2.scene7.com/is/content/Caterpillar/CM20220318-18bf4-966d4" title="Titan 350, Gas Turbine Compressor Set - Solar Turbines">22</a></sup> <sup><a href="https://www.nextbigfuture.com/2025/09/xai-colossus-2-first-gigawatt-ai-data-center.html" title="XAI Colossus 2 First Gigawatt AI Data Center - nextBIGFUTURE">24</a></sup></p>
</li>
</ul>
</div>
<div>
<p><img src="media/gas-turbines-grok.jpg" alt="" style="width:600px;" /></p>
<p>Solar Turbines: a Caterpillar subsidiary</p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="58" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="58" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="solar-turbines-smt-130-i-classfa-solid-fa-bolti">Solar Turbines SMT 130 <i class="fa-solid fa-bolt"></i></h2>
<div class="columns">
<div>
<table>
<thead>
<tr>
<th>Specification</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Power output</td>
<td>16MW</td>
</tr>
<tr>
<td>Thermal eff.</td>
<td>~36%</td>
</tr>
<tr>
<td>Fuel types</td>
<td>Field Gas, CNG, LPG</td>
</tr>
<tr>
<td>Heat Rate</td>
<td>10160 kJ/kWe-hr</td>
</tr>
<tr>
<td>Exhaust Flow</td>
<td>202510 kg/hr</td>
</tr>
<tr>
<td>Exhaust T</td>
<td>490°C</td>
</tr>
<tr>
<td>Emissions</td>
<td>25 PPM NOx</td>
</tr>
</tbody>
</table>
</div>
<div>
<p><img src="media/smt130specsheet.png" alt="" style="width:1000px;" /></p>
<p>Fully-Integrated Mobile Power Plant <em>Powered by Titan 130</em> <sup><a href="https://s7d2.scene7.com/is/content/Caterpillar/CM20201215-9943b-379e0" title="SMT130, SOLAR MOBILE TURBOMACHINERY - Solar Turbines">23</a>,</sup> <sup><a href="https://www.nextbigfuture.com/2025/09/xai-colossus-2-first-gigawatt-ai-data-center.html" title="XAI Colossus 2 First Gigawatt AI Data Center - nextBIGFUTURE">24</a>,</sup> <sup><a href="https://s7d2.scene7.com/is/content/Caterpillar/CM20150703-52095-43744" title="Titan 130 Specsheet - Solar Turbines">28</a></sup><br />
<mark> <i class="fa-solid fa-plus"></i>Added Diesel fuel support</mark></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="59" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/titan130-available-power.png&quot;);background-size:500px auto;"></figure></div></section></foreignObject><foreignObject width="60%" height="720"><section id="59" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="59" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="available-power-i-classfa-solid-fa-power-offi">Available power <i class="fa-solid fa-power-off"></i></h2>
<p><mark>Titan 130 available power graph</mark><br />
As inlet air temperature increases the power the generator can produce decreases.</p>
<p>Why?</p>
<blockquote>
<p>Colder inlet air means higher mass flow rate which in turn increases the power output <sup><a href="https://www.researchgate.net/publication/288265906_Comparison_of_different_gas_turbine_inlet_air_cooling_methods" title="Comparison of Different Gas Turbine Inlet Air Cooling Methods - Research Gate">52</a></sup></p>
</blockquote>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="59" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="60" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="60" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="solar-turbines-titan-350-i-classfa-solid-fa-bolti">Solar Turbines Titan 350 <i class="fa-solid fa-bolt"></i></h2>
<div class="columns">
<div>
<table>
<thead>
<tr>
<th>Specifications</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Power output</td>
<td>35-39MW</td>
</tr>
<tr>
<td>Thermal efficiency</td>
<td>~40%</td>
</tr>
<tr>
<td>Fuel types</td>
<td>Natural gas, Propane, Low BTU gases</td>
</tr>
</tbody>
</table>
<p>source <sup><a href="https://s7d2.scene7.com/is/content/Caterpillar/CM20220318-18bf4-966d4" title="Titan 350, Gas Turbine Compressor Set - Solar Turbines">22</a>,</sup> <sup><a href="https://www.nextbigfuture.com/2025/09/xai-colossus-2-first-gigawatt-ai-data-center.html" title="XAI Colossus 2 First Gigawatt AI Data Center - nextBIGFUTURE">24</a>,</sup> <sup><a href="https://www.solarturbines.com/en_US/products/power-generation-packages/titan-350-38mw.html#tabs-f0c2557302-item-180d94bbbb-tab" title="Titan 350, 38 MW - Solar Turbines">27</a></sup></p>
</div>
<div>
<p><img src="media/titan350specsheet.png" alt="" style="width:600px;" /></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="61" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="61" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="solar-turbines-titan-350-i-classfa-solid-fa-bolti-1">Solar Turbines Titan 350 <i class="fa-solid fa-bolt"></i></h2>
<table>
<thead>
<tr>
<th>Advanced Specifications</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heat Rate</td>
<td>8845 kJ/kW-hr - 8780 kJ/kW-hr</td>
</tr>
<tr>
<td>Exhaust Flow</td>
<td>371980 kg/hr - 387820 kg/hr</td>
</tr>
<tr>
<td>Exhaust Temp</td>
<td>460°C - 490°C</td>
</tr>
<tr>
<td>Emissions</td>
<td>25 PPM NOx</td>
</tr>
</tbody>
</table>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="62" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/SoloNOx.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="60%" height="720"><section id="62" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="62" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:40%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="solonox">SoloNOx</h2>
<p>SoloNOx is the technology enabling Solar Turbines to reduce NOx and CO emissions.<sup><a href="https://www.solarturbines.com/en_US/services/equipment-optimization/system-upgrades/safety-and-sustainability/solonox-upgrades.html" title="SoLoNOx Upgrade - Solar Turbines">30</a></sup></p>
<p>Offers a robust:</p>
<ul>
<li>9ppm NOx,</li>
<li>15ppm CO, and</li>
<li>15 ppm UHC</li>
</ul>
<p>emissions warranty for natural gas fuel.</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="62" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="63" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="right"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/solar-green.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="50%" height="720"><section id="63" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="63" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:50%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="right">
<h2 id="sustainable-pledges-i-classfa-solid-fa-solar-paneli">Sustainable Pledges <i class="fa-solid fa-solar-panel"></i></h2>
<p>xAI plans an 88-acre solar array to provide power to Colossus <sup><a href="https://www.datacenterdynamics.com/en/news/xai-submits-application-for-88-acre-solar-array-at-colossus-supercomputer-in-memphis-tennessee/" title="xAI submits application for 88-acre solar array at Colossus supercomputer in Memphis, Tennessee - Datacenter Dynamics">44</a></sup></p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="63" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="right"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="64" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="64" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="other-future-projects-i-classfa-solid-fa-meteori">Other Future Projects <i class="fa-solid fa-meteor"></i></h1>
<p>Datacenter construction projects promising to deliver the world to the new age of ai augmented computation.</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="65" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:68%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/hyperion-manhattan.webp&quot;);"></figure></div></section></foreignObject><foreignObject width="32%" height="720" x="68%"><section id="65" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="65" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:68%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h2 id="hyperion">Hyperion</h2>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="65" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="66" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="66" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="hyperion-specifications-i-classfa-solid-fa-file-peni">Hyperion Specifications <i class="fa-solid fa-file-pen"></i></h2>
<div class="columns">
<div>
<table>
<thead>
<tr>
<th>Specs</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Location</td>
<td>Louisiana</td>
</tr>
<tr>
<td>Company</td>
<td>Meta</td>
</tr>
<tr>
<td>IT Capacity</td>
<td>5GW</td>
</tr>
</tbody>
</table>
</div>
<div>
<h3 id="capacity-and-power-generation">Capacity and Power Generation</h3>
<p>2 GW by 2030 with an end goal of 5GW</p>
<p>Meta has agreements for:</p>
<ul>
<li>1.8 GW of solar and wind</li>
<li>150 MW geothermal</li>
<li>nuclear power extensions</li>
</ul>
<p>However most current power is set to come from gas <sup><a href="https://www.datacenterfrontier.com/hyperscale/article/55310441/ownership-and-power-challenges-in-metas-hyperion-and-prometheus-data-centers" title="Meta’s Dual-Track Data Center Strategy: Owning AI Campuses, Leasing Cloud, and Expanding Nationwide - Data center Frontier">45</a></sup></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="67" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:69%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="background" data-marpit-advanced-background-split="left"><div data-marpit-advanced-background-container="true" data-marpit-advanced-background-direction="horizontal"><figure style="background-image:url(&quot;media/stargate.jpg&quot;);"></figure></div></section></foreignObject><foreignObject width="31%" height="720" x="69%"><section id="67" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="67" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';--marpit-advanced-background-split:69%;" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="content" data-marpit-advanced-background-split="left">
<h2 id="stargate">Stargate</h2>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject><foreignObject width="1280" height="720" data-marpit-advanced-background="pseudo"><section data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="67" style="" data-marpit-pagination-total="70" data-size="16:9" data-marpit-advanced-background="pseudo" data-marpit-advanced-background-split="left"></section></foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="68" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="68" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="stargate-specifications-i-classfa-solid-fa-file-peni">Stargate Specifications <i class="fa-solid fa-file-pen"></i></h2>
<div class="columns">
<div>
<table>
<thead>
<tr>
<th>Specs</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>Location</td>
<td>Abilene, Texas</td>
</tr>
<tr>
<td>Company</td>
<td>OpenAI &amp; Oracle</td>
</tr>
<tr>
<td>IT Capacity</td>
<td>4.5 GW</td>
</tr>
</tbody>
</table>
<p>Nvidia GB200 racks</p>
</div>
<div>
<h3 id="5-additional-sites-sup10sup">5 additional sites <sup><a href="https://www.blackridgeresearch.com/blog/upcoming-largest-data-center-projects-in-united-states-usa" title="Blackridge Research - K.Vaishnavi Srivalli">10</a></sup></h3>
<ul>
<li>Shackelford County, Texas</li>
<li>Milam County, Texas</li>
<li>Doña Ana County, New Mexico</li>
<li>Lordstown, Ohio</li>
<li>a mystery site located somewhere in America's Midwest.</li>
</ul>
<p>End goal being 10GW of combined capacity (4.5GW natural gas turbines). <sup><a href="https://www.datacenterdynamics.com/en/news/openai-pledges-to-pay-its-own-way-to-power-stargate-data-centers/" title="OpenAI pledges to “pay its own way” to power Stargate data centers - Datacenter Dynamics">66</a></sup></p>
</div>
</div>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="69" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="69" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h2 id="power-generation-i-classfa-solid-fa-bolti">Power Generation <i class="fa-solid fa-bolt"></i></h2>
<ul>
<li><strong>Solar</strong> power integration with battery storage systems</li>
<li><strong>Small Modular Nuclear Reactors</strong> (SMRs) for establishing a stable baseload power supply. Deployment near demand centers minimizes transmission losses.</li>
<li>Currently still reliant on <strong>natural gas</strong> for the near future.</li>
<li>Planning on implementing <strong>Carbon Capture, Utilization, and Storage</strong> (CCUS) enabling direct carbon dioxide emission capture. <sup><a href="https://www.certrec.com/blog/energy-demands-for-openai-stargate-project/" title="Energy Demands for OpenAI’s Stargate Project - CERTREC">67</a></sup></li>
</ul>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
</foreignObject></svg><svg data-marpit-svg="" viewBox="0 0 1280 720"><foreignObject width="1280" height="720"><section id="70" data-paginate="true" data-footer="Post AI Era Datacenters Deepdive" data-theme="rose-pine" data-style=".fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
" lang="en-US" data-marpit-pagination="70" style="--paginate:true;--footer:Post AI Era Datacenters Deepdive;--theme:rose-pine;--style:.fa-twitter { color: aqua; }
.fa-mastodon { color: purple; }
.fa-linkedin { color: blue; }
.fa-window-maximize { color: skyblue; }
.columns {
    display: grid;
    grid-template-columns: repeat(2, minmax(0, 1fr));
    gap: 1rem;
}
@import 'https://use.fontawesome.com/releases/v7.2.0/css/all.css';
;" data-marpit-pagination-total="70" data-size="16:9">
<h1 id="thank-you-for-your-attention-i-classfa-solid-fa-stari">Thank you for your attention! <i class="fa-solid fa-star"></i></h1>
<p>Are there any questions?</p>
<footer>Post AI Era Datacenters Deepdive</footer>
</section>
<script>!function(){"use strict";const t={h1:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"1"},style:"display: block; font-size: 2em; margin-block-start: 0.67em; margin-block-end: 0.67em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h2:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"2"},style:"display: block; font-size: 1.5em; margin-block-start: 0.83em; margin-block-end: 0.83em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h3:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"3"},style:"display: block; font-size: 1.17em; margin-block-start: 1em; margin-block-end: 1em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h4:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"4"},style:"display: block; margin-block-start: 1.33em; margin-block-end: 1.33em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h5:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"5"},style:"display: block; font-size: 0.83em; margin-block-start: 1.67em; margin-block-end: 1.67em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},h6:{proto:()=>HTMLHeadingElement,attrs:{role:"heading","aria-level":"6"},style:"display: block; font-size: 0.67em; margin-block-start: 2.33em; margin-block-end: 2.33em; margin-inline-start: 0px; margin-inline-end: 0px; font-weight: bold;"},span:{proto:()=>HTMLSpanElement},pre:{proto:()=>HTMLElement,style:"display: block; font-family: monospace; white-space: pre; margin: 1em 0; --marp-auto-scaling-white-space: pre;"}},e="data-marp-auto-scaling-wrapper",i="data-marp-auto-scaling-svg",n="data-marp-auto-scaling-container";class s extends HTMLElement{container;containerSize;containerObserver;svg;svgComputedStyle;svgPreserveAspectRatio="xMinYMid meet";wrapper;wrapperSize;wrapperObserver;constructor(){super();const t=t=>([e])=>{const{width:i,height:n}=e.contentRect;this[t]={width:i,height:n},this.updateSVGRect()};this.attachShadow({mode:"open"}),this.containerObserver=new ResizeObserver(t("containerSize")),this.wrapperObserver=new ResizeObserver((...e)=>{t("wrapperSize")(...e),this.flushSvgDisplay()})}static get observedAttributes(){return["data-downscale-only"]}connectedCallback(){this.shadowRoot.innerHTML=`\n<style>\n  svg[${i}] { display: block; width: 100%; height: auto; vertical-align: top; }\n  span[${n}] { display: table; white-space: var(--marp-auto-scaling-white-space, nowrap); width: max-content; }\n</style>\n<div ${e}>\n  <svg part="svg" ${i}>\n    <foreignObject><span ${n}><slot></slot></span></foreignObject>\n  </svg>\n</div>\n    `.split(/\n\s*/).join(""),this.wrapper=this.shadowRoot.querySelector(`div[${e}]`)??void 0;const t=this.svg;this.svg=this.wrapper?.querySelector(`svg[${i}]`)??void 0,this.svg!==t&&(this.svgComputedStyle=this.svg?window.getComputedStyle(this.svg):void 0),this.container=this.svg?.querySelector(`span[${n}]`)??void 0,this.observe()}disconnectedCallback(){this.svg=void 0,this.svgComputedStyle=void 0,this.wrapper=void 0,this.container=void 0,this.observe()}attributeChangedCallback(){this.observe()}flushSvgDisplay(){const{svg:t}=this;t&&(t.style.display="inline",requestAnimationFrame(()=>{t.style.display=""}))}observe(){this.containerObserver.disconnect(),this.wrapperObserver.disconnect(),this.wrapper&&this.wrapperObserver.observe(this.wrapper),this.container&&this.containerObserver.observe(this.container),this.svgComputedStyle&&this.observeSVGStyle(this.svgComputedStyle)}observeSVGStyle(t){const e=()=>{const i=(()=>{const e=t.getPropertyValue("--preserve-aspect-ratio");if(e)return e.trim();return`x${(({textAlign:t,direction:e})=>{if(t.endsWith("left"))return"Min";if(t.endsWith("right"))return"Max";if("start"===t||"end"===t){let i="rtl"===e;return"end"===t&&(i=!i),i?"Max":"Min"}return"Mid"})(t)}YMid meet`})();i!==this.svgPreserveAspectRatio&&(this.svgPreserveAspectRatio=i,this.updateSVGRect()),t===this.svgComputedStyle&&requestAnimationFrame(e)};e()}updateSVGRect(){let t=Math.ceil(this.containerSize?.width??0);const e=Math.ceil(this.containerSize?.height??0);void 0!==this.dataset.downscaleOnly&&(t=Math.max(t,this.wrapperSize?.width??0));const i=this.svg?.querySelector(":scope > foreignObject");if(i?.setAttribute("width",`${t}`),i?.setAttribute("height",`${e}`),this.svg&&(this.svg.setAttribute("viewBox",`0 0 ${t} ${e}`),this.svg.setAttribute("preserveAspectRatio",this.svgPreserveAspectRatio),this.svg.style.height=t<=0||e<=0?"0":""),this.container){const t=this.svgPreserveAspectRatio.toLowerCase();this.container.style.marginLeft=t.startsWith("xmid")||t.startsWith("xmax")?"auto":"0",this.container.style.marginRight=t.startsWith("xmi")?"auto":"0"}}}const r=(t,{attrs:e={},style:i})=>class extends t{constructor(...t){super(...t);for(const[t,i]of Object.entries(e))this.hasAttribute(t)||this.setAttribute(t,i);this._shadow()}static get observedAttributes(){return["data-auto-scaling"]}connectedCallback(){this._update()}attributeChangedCallback(){this._update()}_shadow(){if(!this.shadowRoot)try{this.attachShadow({mode:"open"})}catch(t){if(!(t instanceof Error&&"NotSupportedError"===t.name))throw t}return this.shadowRoot}_update(){const t=this._shadow();if(t){const e=i?`<style>:host { ${i} }</style>`:"";let n="<slot></slot>";const{autoScaling:s}=this.dataset;if(void 0!==s){n=`<marp-auto-scaling exportparts="svg:auto-scaling" ${"downscale-only"===s?"data-downscale-only":""}>${n}</marp-auto-scaling>`}t.innerHTML=e+n}}};let o;const a=Symbol(),l=()=>o??(o=!!document.createElement("div",{is:"marp-auto-scaling"}).outerHTML.startsWith("<div is"),o);let c;const d="marpitSVGPolyfill:setZoomFactor,",h=Symbol(),g=Symbol();const p=()=>{const t="Apple Computer, Inc."===navigator.vendor,e=t?[v]:[],i={then:e=>(t?(async()=>{if(void 0===c){const t=document.createElement("canvas");t.width=10,t.height=10;const e=t.getContext("2d"),i=new Image(10,10),n=new Promise(t=>{i.addEventListener("load",()=>t())});i.crossOrigin="anonymous",i.src="data:image/svg+xml;charset=utf8,%3Csvg%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%22%20width%3D%2210%22%20height%3D%2210%22%20viewBox%3D%220%200%201%201%22%3E%3CforeignObject%20width%3D%221%22%20height%3D%221%22%20requiredExtensions%3D%22http%3A%2F%2Fwww.w3.org%2F1999%2Fxhtml%22%3E%3Cdiv%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F1999%2Fxhtml%22%20style%3D%22width%3A%201px%3B%20height%3A%201px%3B%20background%3A%20red%3B%20position%3A%20relative%22%3E%3C%2Fdiv%3E%3C%2FforeignObject%3E%3C%2Fsvg%3E",await n,e.drawImage(i,0,0),c=e.getImageData(5,5,1,1).data[3]<128}return c})().then(t=>{null==e||e(t?[v]:[])}):null==e||e([]),i)};return Object.assign(e,i)};let m,u;function v(t){const e="object"==typeof t&&t.target||document,i="object"==typeof t?t.zoom:t;window[g]||(Object.defineProperty(window,g,{configurable:!0,value:!0}),document.body.style.zoom=1.0001,document.body.offsetHeight,document.body.style.zoom=1,window.addEventListener("message",({data:t,origin:e})=>{if(e===window.origin)try{if(t&&"string"==typeof t&&t.startsWith(d)){const[,e]=t.split(","),i=Number.parseFloat(e);Number.isNaN(i)||(u=i)}}catch(t){console.error(t)}}));let n=!1;Array.from(e.querySelectorAll("svg[data-marpit-svg]"),t=>{var e,s,r,o;t.style.transform||(t.style.transform="translateZ(0)");const a=i||u||t.currentScale||1;m!==a&&(m=a,n=a);const l=t.getBoundingClientRect(),{length:c}=t.children;for(let i=0;i<c;i+=1){const n=t.children[i];if(n.getScreenCTM){const t=n.getScreenCTM();if(t){const i=null!==(s=null===(e=n.x)||void 0===e?void 0:e.baseVal.value)&&void 0!==s?s:0,c=null!==(o=null===(r=n.y)||void 0===r?void 0:r.baseVal.value)&&void 0!==o?o:0,d=n.children.length;for(let e=0;e<d;e+=1){const s=n.children[e];if("SECTION"===s.tagName){const{style:e}=s;e.transformOrigin||(e.transformOrigin=`${-i}px ${-c}px`),e.transform=`scale(${a}) matrix(${t.a}, ${t.b}, ${t.c}, ${t.d}, ${t.e-l.left}, ${t.f-l.top}) translateZ(0.0001px)`;break}}}}}}),!1!==n&&Array.from(e.querySelectorAll("iframe"),({contentWindow:t})=>{null==t||t.postMessage(`${d}${n}`,"null"===window.origin?"*":window.origin)})}function w({once:t=!1,target:e=document}={}){const i=function(t=document){if(t[h])return t[h];let e=!0;const i=()=>{e=!1,delete t[h]};Object.defineProperty(t,h,{configurable:!0,value:i});let n=[],s=!1;(async()=>{try{n=await p()}finally{s=!0}})();const r=()=>{for(const e of n)e({target:t});s&&0===n.length||e&&window.requestAnimationFrame(r)};return r(),i}(e);return t?(i(),()=>{}):i}m=1,u=void 0;const b=Symbol(),y=(e=document)=>{if("undefined"==typeof window)throw new Error("Marp Core's browser script is valid only in browser context.");if(((e=document)=>{const i=window[a];i||customElements.define("marp-auto-scaling",s);for(const n of Object.keys(t)){const s=`marp-${n}`,o=t[n].proto();l()&&o!==HTMLElement?i||customElements.define(s,r(o,{style:t[n].style}),{extends:n}):(i||customElements.define(s,r(HTMLElement,t[n])),e.querySelectorAll(`${n}[is="${s}"]`).forEach(t=>{t.outerHTML=t.outerHTML.replace(new RegExp(`^<${n}`,"i"),`<${s}`).replace(new RegExp(`</${n}>$`,"i"),`</${s}>`)}))}window[a]=!0})(e),e[b])return e[b];const i=w({target:e}),n=()=>{i(),delete e[b]},o=Object.assign(n,{cleanup:n,update:()=>y(e)});return Object.defineProperty(e,b,{configurable:!0,value:o}),o},f=document.currentScript;y(f?f.getRootNode():document)}();
</script></foreignObject></svg></div><div class="bespoke-marp-note" data-index="0" tabindex="0"><p>Καλησπέρα σας. 

Ονομάζομαι Παπαδάκης Κωνσταντίνος Φώτης και θα σας παρουσιάσω την πολύπλευρη ανάλυση μου πάνω στα Datacenters

- εστιάζοντας επί των πλείστων στην εποχή μετά την έκρηξη της τεχνητής νοημοσύνης.</p></div><div class="bespoke-marp-note" data-index="1" tabindex="0"><p>Οι κύριες θεματικές μας ενότητες είναι:

- οι λόγοι που γίνονται σχέδια για τεράστιες επεκτάσεις datacenter (εστιάζοντας στην Αμερική)
- οι κύριοι τρόποι κάλυψης των ενεργειακών τους αναγκών
- οι τρόποι ψύξης
- η επίδραση στο περιβάλλον
- τα προβλήματα υγείας που προκαλούν
- η οικονομική πλευρά της ιστορίας
- τα κοινωνικοπολιτικά
Και θα κλείσουμε με:
- ένα πρότζεκτ σταθμό για τα ΑΙ datacenters
- και λοιπά φιλόδοξα εγχειρήματα</p></div><div class="bespoke-marp-note" data-index="2" tabindex="0"><p>Ξεκινώντας,
Ποιοι είναι οι παράγοντες που οδηγούν στην βιασύνη υλοποίησης αυτών των έργων?</p></div><div class="bespoke-marp-note" data-index="3" tabindex="0"><p>Τα datacenters δεν είναι καινούρια. 
Όμως πρόσφατα έχουν ανακοινωθεί πολλαπλές φιλόδοξες εγκαταστάσεις από όλες τις μεγάλες εταιρίες AI.

Αυτές οι εταιρίες ευελπιστούν πως κερδίζοντας τον ανταγωνισμό
- θα μπορέσουν να αποσπάσουν το μεγαλύτερο δυνατό ποσοστό του market που δημιουργείται 
- το οποίο εν δυνάμει μπορεί να αντικαταστήσει μεγάλο μέρος του εργατικού δυναμικού.

Μια ακόμα παράλληλη είναι η δημιουργία γενικής τεχνητής νοημοσύνης (AGI) η οποία θα άλλαζε πλήρως τα δεδομένα του εργασιακού χώρου για πάντα.</p></div><div class="bespoke-marp-note" data-index="4" tabindex="0"><p>Η τεράστια αυτή έκρηξη κλίμακας των datacenters σε πολύ μικρό χρονικό διάστημα απαιτεί την εύρεση ενεργειακών λύσεων που θα καλύψουν το δυσανάλογα μεγάλο φόρτο.</p></div><div class="bespoke-marp-note" data-index="5" tabindex="0"><p>Η γραμμή από τις κεντρικούς σταθμούς παραγωγής ηλεκτρικής ενέργειας δεν μπορούν να επωμισθούν τον φόρτο. 

Τουλάχιστον όχι μέχρι να γίνουν οι ανάλογες προετοιμασίες.

Στην αρχή το πιο εύκολο και γρήγορο είναι η παραγωγή ενέργειας on-site, δηλαδή εντός της εγκατάστασης, από ορυκτά καύσιμα.

Αυτά αποτελούν και την κύρια πηγή ενέργειας με ποσοστό 56%.

Τα πιο δημοφιλή εξ αυτών είναι:
- Οι γαιάνθρακες οι οποίοι χρησιμοποιούνται κυρίως στην Κίνα
- Το diesel
- Και μακράν το πιο δημοφιλές το αέριο. Συγκεκριμένα το CNG, αλλιώς γνωστό και ως μεθάνιο. Οι άλλες υποκατηγορίες του είναι το ακατέργαστο φυσικό αέριο, το LPG και αέρια χαμηλών BTU.

Παράλληλα υπάρχουν και οι ανανεώσιμες πηγές ενέργειας όπως:
- Ηλιακή
- Αιολική
- Πυρηνική
- Γεωθερμική
Οι οποίες προς το παρόν προέρχονται από την ανάλυση των κεντρικών μονάδων παραγωγής ηλεκτρικής ενέργειας,

αν και υπάρχουν σχέδια για 
- on-site φωτοβολταϊκά, 
- ανεμογεννήτριες κλπ. 

Η κατασκευή τους αναμένεται να δρομολογηθεί καθώς οι περισσότερες συμφωνίες αυτή τη στιγμή ειναι με κεντρικούς σταθμούς.</p></div><div class="bespoke-marp-note" data-index="6" tabindex="0"><p>Η κατανάλωση ενός μεγάλου datacenter αυτή τη στιγμή βρίσκεται κοντά στα 2 GW.
Έτσι εύλογα γεννιέται η απορία: 

- Μπορεί να ονομαστεί η παραγωγή που επιτελείται στις εγκαταστάσεις τους διανεμημένη?

Οι μορφές ενέργειας που καλύπτουν και θα καλύψουν τις ανάγκες τους μπορούν να χαρακτηριστούν διανεμημένες πηγές ενέργειας (πχ φωτοβολταϊκά, μικροί αεριοστρόβιλοι) 

αλλά η κλίμακα αυτών είναι απαγορευτική για να μπορέσουν να ικανοποιήσουν την προϋπόθεση να είναι μικρές 

καθώς επίσης δεν είναι απαραίτητα συνδεδεμένες με το grid.

Προς το παρόν οι διάφορες μονάδες παραγωγής ηλεκτρική ενέργειας on-site λειτουργούν μόνο για την κάλυψη των ενεργειακών αναγκών των εγκαταστάσεων, και δεν δίνουν τίποτα πίσω στο δίκτυο.</p></div><div class="bespoke-marp-note" data-index="7" tabindex="0"><p>Χαρακτηριστικά μπορούμε να δούμε τις κεντρικές μονάδες παραγωγής ηλεκτρικής ενέργειας στο Texas, όπου βρίσκεται μεγάλο μέρος των datacenter.

Το μέγιστο capacity σταθμού φτάνει μέχρι περίπου τα 2 GW.

Δηλαδή ίδια τάξη κλίμακας με τα datacenters.</p></div><div class="bespoke-marp-note" data-index="8" tabindex="0"><p>Εξειδικεύοντας στα ορυκτά καύσιμα βλέπουμε ότι:
- Το field gas είναι το φυσικό αέριο πριν επεξεργαστεί
- Το CNG είναι κατά βάση μεθάνιο συμπιεσμένο σε πιέσεις της τάξης των 100 με 248 bars
- Το LPG είναι μια μίξη απο προπάνιο και βουτάνιο υγροποιημένα στους 15 °C σε συνθήκες πίεσης 1.7 με 7.5 bars
- Και τέλος τα αέρια χαμηλής θερμογόνου δύναμης αποτελούν παραπροϊόν διύλισης υδρογονανθράκων(πετρέλαιο και αργό πετρέλαιο)</p></div><div class="bespoke-marp-note" data-index="9" tabindex="0"><p>Σε μια σύγκριση των δύο πιο διαδεδομένων εναλλακτικών:
- Το CNG έχει χαμηλότερη θερμιδική αξία από το LPG όμως
- Είναι φθηνότερο  
- Παράγει λιγότερους ρύπους
- Και διαχέεται στο χώρο σε περίπτωση ατυχήματος κάνοντας το πιο δύσκολο να αναφλεχθεί συγκριτικά με το LPG το οποίο είναι ιδιαίτερα εύφλεκτο και παραμένει στο έδαφος.</p></div><div class="bespoke-marp-note" data-index="10" tabindex="0"><p>Τώρα θα ασχοληθούμε με τις τεχνολογίες ψύξης που μας επιτρέπουν να διατηρήσουμε την απόδοση υψηλή 

αποτρέποντας το υλισμικό μας από το να υπερβεί τις θερμοκρασίες λειτουργίας του.</p></div><div class="bespoke-marp-note" data-index="11" tabindex="0"><p>Μια βασική ερώτηση είναι ποιο μέσο απομακρύνει ευκολότερα τη θερμότητα
- Το νερό 
- Ή ο αέρας
Κρίνοντας από της τιμές θερμαγωγιμότητας βλέπουμε ότι το νερό είναι τουλάχιστον μια τάξη μεγέθους μεγαλύτερο και άρα καλύτερο.

Όμως τι είναι θερμαγωγιμότητα στα μαθηματικά?</p></div><div class="bespoke-marp-note" data-index="12" tabindex="0"><p>Η θερμαγωγιμότητα είναι η ικανότητα ενός υλικού να άγει θερμότητα. Μαθηματικά ορίζεται ως:
- την αναλογία της ροής θερμότητας ανά μονάδα επιφάνειας 
- δια το gradient της θερμοκρασίας κατά τη φορά μετάδοσης της θερμότητας</p></div><div class="bespoke-marp-note" data-index="13" tabindex="0"><p>Στη συνέχεια αφού έχουμε διαπιστώσει ότι το νερό είναι προτιμότερο σε απαιτητικές εφαρμογές...

Ποιο υλικό θέλουμε να είναι σε επαφή με τα τις CPU, GPU, Μνήμες κλπ?

Ο χαλκός ή το αλουμίνιο?
Από πλευράς απόδοσης η θερμαγωγιμότητα του χαλκού είναι διπλάσια και για αυτό επιλέγεται.
Αν υπάρχει και ο παράγοντας του κόστους, η τωρινές τιμές της αγοράς για τα δύο υλικά τοποθετούν τον χαλκό σε 4-πλάσια τιμή σε σχέση με το αλουμίνιο. Οπότε οικονομικά συμφέρει περισσότερο το αλουμίνιο.</p></div><div class="bespoke-marp-note" data-index="14" tabindex="0"><p>Προσοχή όμως στην μίξη των δύο καθώς υπάρχει ο κίνδυνος της γαλβανικής διάβρωσης η οποία οφείλεται στη διαφορετική ηλεκτροχημική δραστηριότητα των δύο μετάλλων.</p></div><div class="bespoke-marp-note" data-index="15" tabindex="0"><p>Το πιο ευγενές δηλαδή αδρανές μέταλλο (δηλαδή ο Χαλκός) ωθεί το πιο δραστήριο (δηλαδή το Αλουμίνιο) να διαβρωθεί. 

Δίπλα παρατηρούμε πως μοιάζει η διάβρωση πάνω στον εξοπλισμό.</p></div><div class="bespoke-marp-note" data-index="16" tabindex="0"><p>Εν τέλει, καταλήγουμε σε 5 βασικούς τύπους ψύξης στα datacenters
- Την CRAC που χρησιμοποιεί μονάδες air conditioning
- Την Ψύξη μέσω εξάτμισης
- Την Άμεση ψύξη κατευθείαν στο τσιπ
- Την Ψύξη βύθισης μίας φάσης 
- Και την ψύξη βύθισης πολλαπλών φάσεων</p></div><div class="bespoke-marp-note" data-index="17" tabindex="0"><p>Η πρώτη μέθοδος αποτελεί και την πρώτη που εφαρμόστηκε στα νηπιακά datacenters πολύ μικρότερης κλίμακας.

Χρησιμοποιεί κλιματιστικά τα οποία
- αρχικά ήταν απλά σπιτιού και
- έπειτα κατασκευάστηκαν και πιο ισχυρά για πιο απαιτητικές χρήσεις

Έχουν:
- Κακή απόδοση
- Δεν είναι βιώσιμα επειδή χρησιμοποιούν τόση ενέργεια
- Όμως δεν απαιτούν μεγάλη αρχική επένδυση 

Στη φωτογραφία βλέπουμε ένα 13 kW CRAC της Coolnet.</p></div><div class="bespoke-marp-note" data-index="18" tabindex="0"><p>Η μέθοδος της εξάτμισης από την άλλη πλευρά απομακρύνει την θερμότητα μετατρέποντας νερό σε ατμό.

Είναι η κύρια μέθοδος ψύξης στα datacenters επειδή:
- Είναι πολύ ενεργειακά αποδοτικό και 
- χρειάζεται ελάχιστη αρχική επένδυση 
- όμως δεν είναι βιώσιμο καθώς χρησιμοποιεί μεγάλες ποσότητες νερού αφαιρώντας τις από τα οικοσυστήματα και τον άνθρωπο

Υπάρχουν δύο υποκατηγορίες αυτής.
- Η άμεση: στην οποία ο αέρας που εισέρχεται στα δωμάτια των server περνάει πρώτα από μια νοτισμένη μεμβράνη
- Και η έμμεση η οποία χρησιμοποιεί εναλλάκτες θερμότητας για να κρυώσουν τον αέρα που εισέρχεται στα δωμάτια των server</p></div><div class="bespoke-marp-note" data-index="19" tabindex="0"><p>Στην άμεση ο υγραντήρας προσθέτει νερό στον αέρα 
- ανεβάζοντας την υγρασία του και 
- ρίχνοντας την θερμοκρασία του
Ο περισσότερος αέρας απομακρύνεται και δεν παραμένει στο δωμάτιο για να κρατηθεί χαμηλή η υγρασία</p></div><div class="bespoke-marp-note" data-index="20" tabindex="0"><p>Στην έμμεση από την άλλη ο εξωτερικός αέρας περνάει από την μονάδα ανάκτησης θερμότητας και απευθείας απομακρύνεται. 
Ο εσωτερικός αέρας από την άλλη, περνάει και αυτός από την μονάδα ανάκτησης θερμότητας και διοχετεύεται εκ νέου στο δωμάτιο.

Έτσι στην ουσία μεταφέρουμε την θερμότητα απο το δωμάτιο στο περιβάλλον χωρίς να αναμιγνύουμε τον μέσα και έξω αέρα.

Πολλές φορές αυτό δεν το θέλουμε λόγω:
- της κακής εξωτερικής ποιότητας αέρα 
- και επειδή μπορεί η εγκατάστασή μας να λειτουργεί σε συνθήκες απουσίας σωματιδίων.</p></div><div class="bespoke-marp-note" data-index="21" tabindex="0"><p>Τα συστήματα άμεσης ψύξης κατευθείαν στο τσιπ (ή D2C) μεταφέρουν ψυκτικό υγρό κατευθείαν στα στοιχεία του server. 
Έτσι είναι:
- πολύ ενεργειακά αποδοτικά
- λειτουργούν σε κλειστό κύκλο και άρα δεν αποσπούν νερό από οικοσυστήματα (τις περισσοτερες φορές δεν είναι καν νερό αλλά κάποιο ψυκτικό υγρό)
- όμως η αρχική επένδυση είναι αρκετά μεγάλη</p></div><div class="bespoke-marp-note" data-index="22" tabindex="0"><p>Εδώ βλέπουμε από κοντά ένα τέτοιο σύστημα εντός server rack
- Από τον ένα σωλήνα εισέρχεται το ψυκτικό υγρό 
- Από τον άλλον εξέρχεται 
- Στο μεταξύ περνάει από τα στοιχεία του server που χρειάζονται ψύξη
(CPU RAM ROM etc)

Για 1 MW server εξοπλισμό πρέπει να δαπανήσουμε περίπου 650,000 $ για την ψύξη του με D2C (direct to chip cooling)</p></div><div class="bespoke-marp-note" data-index="23" tabindex="0"><p>Η ψύξη βύθισης μίας φάσης βυθίζει τον εξοπλισμό μας σε κάποιο μη αγώγιμο υγρό για να απομακρύνει την θερμότητα.

Είναι
- Πολύ ενεργειακά αποδοτικό
- Βιώσιμο
- Όμως το αρχικό του κόστος είναι απαγορευτικό για τις περισσότερες εγκαταστάσεις

Σε περίπτωση διαρροής το πρόβλημα επιλύεται πιο εύκολα σε σχέση με D2C.</p></div><div class="bespoke-marp-note" data-index="24" tabindex="0"><p>Τέλος στη ψύξη βύθισης πολλαπλών φάσεων το υγρό αλλάζει φάση, από υγρό σε αέριο, και απομακρύνει την θερμότητα ακόμα πιο γρήγορα

Ειναι:
- Εξαιρετικά ενεργειακά αποδοτικό
- Βιώσιμο
- Όμως η αρχική επένδυση είναι πιο απαγορευτική ακόμα και από την προηγούμενη υλοποίηση</p></div><div class="bespoke-marp-note" data-index="25" tabindex="0"><p>Η επόμενη συζήτηση περιστρέφεται γύρω από τις περιβαλλοντικές συνέπειες των datacenters.</p></div><div class="bespoke-marp-note" data-index="26" tabindex="0"><p>Η λειτουργία σταθμών Diesel και Αεριοστρόβιλικών σταθμών εκλύει τους εξής ρύπους στην ατμόσφαιρα:
- Οξείδια του αζώτου
- Διοξείδιο του άνθρακα
- Μονοξείδιο του Άνθρακα
- Οξείδια του θείου
- Άκαυστους Υδρογονάνθρακες και
- Καπνό

Τα οποία προκαλούν:
- Προβλήματα υγείας που θα δούμε παρακάτω...
- Όξινη βροχή και
- Κλιματική αλλαγή</p></div><div class="bespoke-marp-note" data-index="27" tabindex="0"><p>Η ευρεία χρήση των συστημάτων ψύξης με εξάτμιση συνεπάγεται:
- Μετατροπή του μεγαλύτερου ποσοστού του νερού που χρησιμοποιείται για ψύξη σε ατμό
- Έκλυση αυτού στο περιβάλλον ( αν και ορισμένες εγκαταστάσεις εξετάζουν το ενδεχόμενο ανακύκλωσης του νερού ) 
- Αφαίρεση από άμεση ανθρώπινη χρήση

Συνεπώς μειώνεται η ποσότητα 
- Πόσιμου νερού
- Του νερού που μπορεί να διατεθεί στην γεωπονία, 
- στους ανθρώπους για οικιακή κατανάλωση
- Και στα ποικίλα οικοσυστήματα</p></div><div class="bespoke-marp-note" data-index="28" tabindex="0"><p>Από τα ίδια συστήματα ψύξης σύνηθες φαινόμενο είναι και ρίψη χημικών αποβλήτων στην πηγή από την οποία αντλούν το νερό. Αυτό γίνεται μέσω σωλήνων οι οποίοι απομακρύνουν το θερμό νερό από την εγκατάσταση.

Το νερό αυτό περιέχει:
- Βιοκτόνα, δηλαδή χημικά που αποτρέπουν την ανάπτυξη μικροβίων μούχλας και άλγης
- Αναστολείς διάβρωσης, δηλαδή χημικά που αποτρέπουν την διάβρωση των συστημάτων ψύξης
- Και βαρέα μέταλλα, τα οποία προέρχονται απευθείας από τα μέταλλα που απαρτίζουν τα συτήματα ψύξης (Χαλκό, Ψευδάργυρο, Χρώμιο)</p></div><div class="bespoke-marp-note" data-index="29" tabindex="0"><p>Οι αναστολείς διάβρωσης συγκεκριμένα αποτελούν θρεπτικά συστατικά χρήσιμα για την θαλάσσια ζωή. Η αποβολή αυτών, καταλήγοντας σε εκβολές ποταμών και παράκτια ύδατα, οδηγεί στον ευτροφισμό ο οποίος πυροδοτεί τον εξής φαύλο κύκλο:

(Προτιμάτε να δούμε το βίντεο του ενός λεπτού?)

1. Η άλγη θρέφεται
2. Μεγαλώνει και μπλοκάρει τον ήλιο απο το να διεισδύσει στη θάλασσα
3. Τα φυτά πεθαίνουν  
4. Η αλγη πεθαίνει και αυτή
5. Βακτήρια καταναλώνουν νεκρά φυτά χρησιμοποιώντας οξυγόνο και παράγοντας διοξείδιο του άνθρακα
6. Αν τα ψάρια δεν μπορούν να απομακρυνθούν εγκαίρως πεθαίνουν και αυτά από έλλειψη οξυγόνου</p></div><div class="bespoke-marp-note" data-index="30" tabindex="0"><p>Καιρός να μιλήσουμε και για τις επιπτώσεις των datacenters στη υγεία του ανθρώπου.</p></div><div class="bespoke-marp-note" data-index="31" tabindex="0"><p>Τα οξείδια του αζώτου που εκλύουν οι αεριοστρόβιλοι είναι γνωστό ότι προκαλούν:
- Ερεθισμό του αναπνευστικού
- Δύσπνοια
- Άσθμα
- Παθήσεις του αναπνευστικού 
- Και καρκίνο

Με τα παιδιά να είναι ιδιαίτερα ευάλωτα σε αναπνευστικά προβλήματα (ιδίως παιδικό άσθμα )</p></div><div class="bespoke-marp-note" data-index="32" tabindex="0"><p>Από τα χημικά απόβλητα:
- Τα βιοκτόνα προκαλούν αλλεργίες και ερεθισμό του δέρματος
- Ενώ τα βαρέα μέταλλα είναι καρκινογόνα και προκαλούν προβλήματα στο αναπνευστικό και στα στα νεφρά</p></div><div class="bespoke-marp-note" data-index="33" tabindex="0"><p>Κατά την λειτουργία τους τα datacenters παράγουν παρατεταμένη ηχορύπανση στο φάσμα του ήχου που ακούν και δεν ακούν οι άνθρωποι.

Ξεκινώντας με το φάσμα που ακούν, τους προκαλεί:
- Ενόχληση
- Διατάραξη ύπνου
- Καρδιαγγειακές παθήσεις
- Διατάραξη της γνωστικής ανάπτυξης των παιδιών
- Χειροτέρευση της ψυχολογικής και σωματικής ευημερίας
- Επιληπτικά επεισόδια</p></div><div class="bespoke-marp-note" data-index="34" tabindex="0"><p>Κάτω από τα 20 Hz βρίσκεται το φάσμα των ήχων που δεν γίνονται αντιληπτοί από την ανθρώπινη ακοή.

Για παράδειγμα στο παρακάτω σχήμα βλέπουμε ότι κάτω από την μωβ γραμμή (δηλαδή τα 20 Hz) έχουμε αυξημένη ένταση ήχου που φαίνεται με έντονο κίτρινο χρώμα.

Στο συγκεκριμένο φαινόμενο δεν μπορούμε ενστικτωδώς να αποδώσουμε κάποια συνέπεια επειδή άλλωστε δεν ακούμε τον ήχο αυτό οπότε δεν βγάζει απαραίτητα νόημα να μπορεί να μας επηρεάσει.

Όμως πολλαπλές έρευνες αποτυπώνουν ότι οι υπόηχοι προκαλούν:
- Αυξηση της κορτιζόλης (δηλαδή του στρες και της υπέρτασης)
- Ναυτία και ζάλη
- Vibroacoustic disease 
- Χάσιμο ακοής υψηλής συχνότητας
- Δύσπνοια
- Κρίσεις άγχους και κατάθλιψη</p></div><div class="bespoke-marp-note" data-index="35" tabindex="0"><p>Στη συνέχεια στα Οικονομικά...</p></div><div class="bespoke-marp-note" data-index="36" tabindex="0"><p>Για την κατασκευή των Datacenters οι εταιρίες:
- εκφέρουν ανοικτά παραγγελίες για μνήμη 
- ουσιαστικά εννοώντας ότι θα αγοράσουν όση μνήμη οι κατασκευαστικές εταιρίες μπορούν να προσφέρουν σε οποιαδήποτε τιμή

Αυτό έχει ως συνέπεια οι κατασκευαστές να:
- Προτεραιοποιούν την παραγωγή μνημών για τους παραγωγούς datacenter οι οποίοι τους προσφέρουν υψηλά ποσοστά κέρδους
- Και έτσι ανεβαίνουν υπερβολικά πολύ οι τιμές για τους κανονικούς καταναλωτές

Όπως έχει ειπωθεί πολύ εύστοχα:

&quot;Η κατασκευή των υποδομών για το AI έρχεται σε σύγκρουση με την εφοδιαστική αλυσίδα η οποία δεν μπορεί να ανταπεξέλθει στις απαιτήσεις της&quot;</p></div><div class="bespoke-marp-note" data-index="37" tabindex="0"><p>Πως έχουν αντηχήσει τα datacenters τον κοινωνικοπολιτικό ιστό?</p></div><div class="bespoke-marp-note" data-index="38" tabindex="0"><p>Στο κομμάτι της ανεργίας τα Datacenters:
- Υπόσχονται εκατοντάδες χιλιάδες θέσεις εργασίας
- Και δεκάδες χιλιάδες μόλις τελειώσει η κατασκευή των έργων

Όμως οι ειδικοί προειδοποιούν πως
- Μόλις φτιαχτεί ένα τέτοιο έργο το ανθρώπινο δυναμικό απαραίτητο για την εύρυθμη λειτουργία του είναι ελάχιστο 
- Σε ένα ακραίο παράδειγμα μπορεί να απασχολεί μόλις 57 άτομα.</p></div><div class="bespoke-marp-note" data-index="39" tabindex="0"><p>Παράλληλα πολλές εταιρίες πληροφορικής ανακοινώνουν κύματα απολύσεων η μια μετά την άλλη δημιουργώντας το ερώτημα στον κόσμο:

Είναι η επανάσταση του AI μια τεχνολογική επανάσταση που δεν γεννάει τόσες δουλειές όσες αντικαθιστά?</p></div><div class="bespoke-marp-note" data-index="40" tabindex="0"><p>Στο συγκεκριμένο paper ερευνάται αυτό ακριβώς. 

Οι συγγραφείς διαχωρίζουν τις δουλειές σε δυο κατηγορίες:
- Αυτές που απαιτούν την επεξεργασία πληροφοριών εντός context στις οποίες είναι καλό το AI
- Και σε αυτές που απαιτούν υψηλή σωματική επιδεξιότητα και το AI δυσκολεύεται να τις αντικαταστήσει.

Αν και αυτό είναι αμφιλεγόμενο...</p></div><div class="bespoke-marp-note" data-index="41" tabindex="0"><p>Εδώ μπορούμε να δούμε ένα σύντομο απόσπασμα από το ανοιξιάτικο φεστιβάλ της Κίνας.

(Βίντεο 3.00-3.22)

Η ικανή βελτίωση των ρομπότ είναι αναπόφευκτη όμως ίσως όχι οικονομικά βιώσιμη τον πρώτο καιρό.</p></div><div class="bespoke-marp-note" data-index="42" tabindex="0"><p>Συνεχίζοντας με την έρευνα χωρίζουμε τους ανθρώπους σε 5 κατηγορίες 
- με 1 να είναι οι λιγότερο επηρεασμένοι από το AI
- και 5 να είναι οι περισσότερο επηρεασμένοι από το AI

Τα δεδομένα δεν επιβεβαιώνουν οποιαδήποτε ανεργία από το AI και αντιθέτως φαίνεται οι λιγότερο επηρεασμένοι να σημειώνουν υψηλότερα ποσοστά ανεργίας.</p></div><div class="bespoke-marp-note" data-index="43" tabindex="0"><p>Η αντίθετη πλευρά ισχυρίζεται ότι πρόκειται να μειωθούν οι &quot;White Collar&quot; δουλειές επιτρέποντας τις εταιρίες να ελαχιστοποιήσουν τα κόστη τους ενώ διατηρούν υψηλά την αποδοτικότητά τους

Ο όρος &quot;White Collar&quot; προέρχεται από την σύνηθη ενδυμασία των ανθρώπων σε δουλειά γραφείου.</p></div><div class="bespoke-marp-note" data-index="44" tabindex="0"><p>Μια ακόμη έρευνα πάνω στο θέμα προβάλλει τους αποφοίτους να έχουν μεγαλύτερο ποσοστό ανεργίας από το συλλογικό εργατικό δυναμικό, για πρώτη φορά στη σύγχρονη ιστορία</p></div><div class="bespoke-marp-note" data-index="45" tabindex="0"><p>Καθ'όλη την Αμερική παρατηρούνται πολλές πορείες που τοποθετούνται κατά της κατασκευής datacenters κοντά στην περιοχή τους.

Ως αποτέλεσμα παραπάνω τα 2/3 των στοχευμένων 30 πρότζεκτ έχουν σταματήσει.</p></div><div class="bespoke-marp-note" data-index="46" tabindex="0"><p>Χρονικά ταυτιζόμαστε και με μια συστημική προσπάθεια να εξαλειφθεί η έννοια της ιδιωτικής περιουσίας προκειμένου να μεγιστοποιηθεί το κέρδος των εταιριών.

Η γενική μας στροφή προς τις υποδομές νέφους, μια εκ των οποίων είναι και το AI οδηγεί σε:
- Συνδρομητική λογική υπηρεσιών
- Απόλυτη εξάρτηση από τον πάροχο

(ο οποίος εχει τη δυνατότητα να αφαιρέσει δεδομένα (πχ παιχνίδια απο τη βιβλιοθήκη του χρήστη), να αυξήσει την τιμή της συνδρομής και άλλα)

- Και δυνητικά λιγότερο επεξεργαστικά ισχυρές συσκευές οι οποίες δεν χρειάζονται ισχυρό υλισμικό για να συνδεθούν απλά σε έναν server

Μια δυστοπική απόπειρα αποτελεί ο υπολογιστής Windows 365 Link, ένας υπολογιστής ο οποίος δεν μπορεί να λειτουργήσει αν δεν συνδεθεί σε ένα Virtual Desktop στο νέφος.</p></div><div class="bespoke-marp-note" data-index="47" tabindex="0"><p>Ώρα να δούμε στην πράξη μερικές εγκαταστάσεις όπου εκπαιδεύονται και τρέχουν LLMs στην Αμερική.</p></div><div class="bespoke-marp-note" data-index="48" tabindex="0"><p>Αυτός είναι ο χάρτης με τα datacenters όλης της αμερικής το 2025

Οι περιοχές με τα περισσότερα είναι:
- Η Βιρτζίνια (μπλε)
- Το Τέξας (πράσινο)
- Η Καλιφόρνια (κόκκινο)
- Το Ιλλινόις (ροζ)
- Και το Οχάιο (γαλάζιο)</p></div><div class="bespoke-marp-note" data-index="49" tabindex="0"><p>Αυτά είναι μερικά από τα Datacenters τα οποία τρέχουν (ή θα τρέχουν) μερικά από τα πιο διαδεδομένα LLM ανά τον κόσμο

(Αναφορά στο πίνακα)

Σημείωση: Τα datacenters της Google είναι πολλά και βρίσκονται σε όλο το κόσμο</p></div><div class="bespoke-marp-note" data-index="50" tabindex="0"><p>Ξεκινούμε την ανάλυσή μας με τις τρεις εγκαταστάσεις της xAI 

- Colossus 1,
- Colossus 2 
- και MACROHARD

οι πρώτες δύο εκ των οποίων έχουν υλοποιηθεί</p></div><div class="bespoke-marp-note" data-index="51" tabindex="0"><p>Τα συγκεκριμένα datacenters είναι ένα καλό παράδειγμα προς ανάλυση διότι:

- Έχει το μεγαλύτερο συνολικό capacity σε μια εγκατάσταση (αν και χωρισμένη σε 3 επεκτάσεις).

- Είναι εστιασμένη κυρίως στην εκπαίδευση και λειτουργία του AI τους Grok

- Και επειδή είναι η πρώτη που έχει επιχειρήσει κάτι παρόμοιο θέτοντας τον ρυθμό και για τα άλλα παραδείγματα στα οποία θα αναφερθούμε.

Το τρέχον capacity του datacenter είναι 1.5 GW με:
- περίπου 0.5 GW για το Colossus 1
- και 1 GW για το Colossus 2

Οι μελλοντική επέκταση του MACROHARD εκτιμάται στα 0.5 GW και ανεβάζει το συνολικό capacity στα 2 GW.</p></div><div class="bespoke-marp-note" data-index="52" tabindex="0"><p>Τα πολλαπλά κτίρια που στεγάζουν τα datacenters χρησιμοποιούν κάρτες και racks της NVIDIA όπως 
- Τα καινούρια racks GB200, GB300 
- Και τις παλιές κάρτες γραφικών H100, H200

Αυτή τη στιγμή τα περισσότερα server racks χρησιμοποιούν τα GB200 server racks για αυτό και θα το δούμε λίγο πιο αναλυτικά.</p></div><div class="bespoke-marp-note" data-index="53" tabindex="0"><p>Κάθε rack NVIDIA GB200 NVL72 έχει:

- 36 NVIDIA Grace CPUs
- 72 κάρτες της nvidia NVIDIA Blackwell GPUs
- Τεχνολογία διασύνδεσης των GPUs &quot;NVLink&quot; για γρηγορότερη ενδοεπικοινωνία
- Σύστημα άμεσης ψύξης κατευθείαν στα τσιπ

Και εστιάζει σε πράξεις κινητής υποδιαστολής 8-bit. 

Ο λόγος που δεν χρησιμοποιούνται παραπάνω είναι διότι έτσι είναι:
- Πιο γρήγορη η εκπαίδευση
- Χρειάζεται λιγότερη μνήμη 
- Και έτσι μπορούν να χωρέσουν περισσότερες παράμετροι</p></div><div class="bespoke-marp-note" data-index="54" tabindex="0"><p>Αρχικά βλέπουμε την κάτοψη του Colossus 1.
Η ενέργεια στο πρώτο στάδιο λειτουργίας του, δεν έπαιρνε ενέργεια από το grid επομένως αναγκαστικά χρησιμοποιήθηκαν on-site αεριοστρόβιλοι φυσικού αερίου. 

Η τρέχουσα διαρρύθμιση χρησιμοποιεί:

- Ενέργεια εξ' ολοκλήρου από το grid την οποία παρέχει η TVA (Tennessee Valley Authority)
    - με το 60% του capacity να έρχεται από ανανεώσιμες πηγές ενέργειας όπως υδροηλεκτρική, ηλιακή, αιολική και πυρηνική ενέργεια

- Megapacks με capacity 150 MW για backup 
    - σε περιστάσεις διακοπών ρεύματος
    - σε περιόδους αυξημένης ζήτησης

- Και διατηρεί τους αεριοστρόβιλους σε περίπτωση που χρειαστούν</p></div><div class="bespoke-marp-note" data-index="55" tabindex="0"><p>Στη περίπτωση του Colossus 2 η εγκατάσταση βρίσκεται ακόμα στο στάδιο 1. 

Αναμένεται η διασύνδεση του με το δίκτυο την οποία η TVA ισχυρίζεται ότι μπορεί να χειριστεί χωρίς κανένα πρόβλημα.</p></div><div class="bespoke-marp-note" data-index="56" tabindex="0"><p>Οι αεριοστρόβιλοι μεθανίου ως ορολογία χρησιμοποιείται εναλλακτικά του &quot;αεριοστρόβιλοι φυσικού αερίου CNG&quot;.

Όπως παρατηρήσαμε στις παραπάνω εικόνες υπάρχουν:

- 12 SMT-130 στο Colossus 1

- Και 7 Titan-350 στο Colossus 2

Και οι δύο μονάδες είναι της Solar Turbines η οποία είναι θυγατρική της Caterpillar.</p></div><div class="bespoke-marp-note" data-index="57" tabindex="0"><p>Οι SMT 130 είναι πλήρη ενσωματωμένοι αεριοστροβιλικοί σταθμοί παραγωγής ηλεκτρικής ενέργειας. Είναι φορτωμένος σε σώμα τύπου νταλίκας για αυξημένη κινητικότητα και ευελιξία, 

και τροφοδοτείται από το τους αεριοστρόβιλους Titan 130.

Τα χαρακτηριστικά αυτού είναι:

- Ισχύς 16MW
- Θερμική αποδοτικότητα 36% (δυνατότητα μετατροπής χημικής ενέργειας σε ηλεκτρική)
- Δυνατότητα λειτουργίας με διάφορα καύσιμα όπως 
    - Ακατέργαστο φυσικό αέριο 
    - CNG, 
    - LPG και 
    - Diesel
- Εκπομπές 25 parts per million οξείδια του αζώτου</p></div><div class="bespoke-marp-note" data-index="58" tabindex="0"><p>Η διαθέσιμη ισχύς του αεριοστρόβιλου παρουσιάζεται στο δίπλα γράφημα.

Όσο πιο κρύος ο αέρας που εισέρχεται στον αεριοστρόβιλο τόσο μεγαλύτερη η πυκνότητα του αέρα που συμπιέζεται από τον συμπιεστή. (μιλάμε για ίδιο όγκο μεγαλύτερη πυκνότητα)

Έτσι μπορούμε να καύσουμε περισσότερο καύσιμο

Γεγονός το οποίο συνεπάγεται σε μηχανική ενέργεια του άξονα του στροβίλου και άρα ισχύ.

Heat rate είναι ποσότητα θερμικής ενέργεια που χρειάζεται για την παραγωγή μιας κιλοβατώρας.</p></div><div class="bespoke-marp-note" data-index="59" tabindex="0"><p>Ο αεριοστρόβιλος Titan 350 από την άλλη, χρησιμοποιείται στάσιμος και τα χαρακτηριστικά του είναι:

- Ισχύς 35 με 39 MW
- Θερμική αποδοτικότητα 40%
- Δυνατότητα λειτουργίας με διάφορα καύσιμα όπως 
    - φυσικό αέριο,
    - προπάνιο και
    - Αέρια χαμηλών BTU</p></div><div class="bespoke-marp-note" data-index="60" tabindex="0"><p>Οι εκπομπές και αυτού του αεριοστρόβιλου είναι στα 25 parts per million οξείδια του αζώτου</p></div><div class="bespoke-marp-note" data-index="61" tabindex="0"><p>Ως μέθοδο μείωσης των εκπομπών χρησιμοποιείται η τεχνολογία της Solar Turbines SoloNOx μέσω της οποίας οι συνολικοί ρύποι μειώνονται στα:

- 9 parts per million οξείδια του αζώτου
- 15 parts per million μονοξείδιο του άνθρακα
- και 15 parts per million άκαυστοι υδρογονάνθρακες</p></div><div class="bespoke-marp-note" data-index="62" tabindex="0"><p>Μελλοντικά η xAI σκοπεύει να κατασκευάσει συστοιχία φωτοβολταϊκών συνολικής έκτασης 350,000 τετραγωνικά μέτρα ενισχύοντας την βιωσιμότητα της εγκατάστασης.</p></div><div class="bespoke-marp-note" data-index="63" tabindex="0"><p>Τέλος θα δούμε και δύο ακόμα πρότζεκτ ακόμη πιο φιλόδοξα από το προηγούμενο τα οποία υπόσχονται να μας εκτοξεύσουν στην καινούρια εποχή της τεχνητής νοημοσύνης.</p></div><div class="bespoke-marp-note" data-index="64" tabindex="0"><p>Το πρώτο από τα δύο είναι το Hyperion της Meta.</p></div><div class="bespoke-marp-note" data-index="65" tabindex="0"><p>Βρίσκεται στη Louisiana και το capacity του εκτιμάται στα 5 GW. 

Η ενέργεια του θα προέρχεται κατά βάση από φυσικό αέριο όμως η Meta έχει ήδη συνάψει συμφωνίες για:
- 1.8 GW από Ηλιακή και Αιολική
- 150 MW από Γεωθερμία και
- Άγνωστο ποσό από πυρηνική ενέργεια</p></div><div class="bespoke-marp-note" data-index="66" tabindex="0"><p>Το δεύτερο είναι το Stargate της OpenAI σε συνεργασία με την Oracle</p></div><div class="bespoke-marp-note" data-index="67" tabindex="0"><p>Είναι το πιο θεαματικό από όλα όταν βλέπουμε την συνολική εικόνα με τις 6 εγκαταστάσεις αθροιστικά οι οποίες έχουν ως στόχο τα 10 GW 4.5 εκ των οποίων θα προέρχονται από αεριοστρόβιλους φυσικού αερίου.</p></div><div class="bespoke-marp-note" data-index="68" tabindex="0"><p>Τα υπόλοιπα GW θα καλυφθούν από 
- Ηλιακή ενέργεια
- Και μικρούς πυρηνικούς αντιδραστήρες (ή αλλιώς SMRs) δίπλα στα κέντρα ζήτησης για περιορισμένες απώλειες κατά την μεταφορά

Τέλος γίνεται συζήτηση προς την εγκατάσταση τεχνολογιών δέσμευσης, αξιοποίησης και αποθήκευσης διοξειδίου του άνθρακα από την ατμόσφαιρα.</p></div><div class="bespoke-marp-note" data-index="69" tabindex="0"><p>Σας ευχαριστώ πολύ για την προσοχής σας!

Οι σύνδεσμοι της βιβλιογραφίας βρίσκονται στο raw HTML αρχείο καθώς και στα αλληλεπιδράσιμα νούμερα εντός της παρουσίασης.

Υπάρχουν ερωτήσεις?</p></div><script>/*!! License: https://unpkg.com/@marp-team/marp-cli@4.3.1/lib/bespoke.js.LICENSE.txt */
!function(){"use strict";function e(e){return e&&e.__esModule&&Object.prototype.hasOwnProperty.call(e,"default")?e.default:e}var t,n,r=(n||(n=1,t={from:function(e,t){var n,r=1===(e.parent||e).nodeType?e.parent||e:document.querySelector(e.parent||e),o=[].filter.call("string"==typeof e.slides?r.querySelectorAll(e.slides):e.slides||r.children,function(e){return"SCRIPT"!==e.nodeName}),i={},a=function(e,t){return(t=t||{}).index=o.indexOf(e),t.slide=e,t},s=function(e,t){i[e]=(i[e]||[]).filter(function(e){return e!==t})},l=function(e,t){return(i[e]||[]).reduce(function(e,n){return e&&!1!==n(t)},!0)},c=function(e,t){o[e]&&(n&&l("deactivate",a(n,t)),n=o[e],l("activate",a(n,t)))},d=function(e,t){var r=o.indexOf(n)+e;l(e>0?"next":"prev",a(n,t))&&c(r,t)},u={off:s,on:function(e,t){return(i[e]||(i[e]=[])).push(t),s.bind(null,e,t)},fire:l,slide:function(e,t){if(!arguments.length)return o.indexOf(n);l("slide",a(o[e],t))&&c(e,t)},next:d.bind(null,1),prev:d.bind(null,-1),parent:r,slides:o,destroy:function(e){l("destroy",a(n,e)),i={}}};return(t||[]).forEach(function(e){e(u)}),n||c(0),u}}),t),o=e(r);const i=document.body,a=(...e)=>history.replaceState(...e),s="",l="presenter",c="next",d="overview",u=["",l,d,c],f="bespoke-marp-",m=`data-${f}`,g=(e,{protocol:t,host:n,pathname:r,hash:o}=location)=>{const i=e.toString();return`${t}//${n}${r}${i?"?":""}${i}${o}`},p=()=>i.dataset.bespokeView,v=e=>new URLSearchParams(location.search).get(e),h=(e,t={})=>{const n={location,setter:a,...t},r=new URLSearchParams(n.location.search);for(const t of Object.keys(e)){const n=e[t];"string"==typeof n?r.set(t,n):r.delete(t)}try{n.setter({...window.history.state??{}},"",g(r,n.location))}catch(e){console.error(e)}},w=(()=>{const e="bespoke-marp";try{return localStorage.setItem(e,e),localStorage.removeItem(e),!0}catch{return!1}})(),y=e=>{try{return localStorage.getItem(e)}catch{return null}},b=(e,t)=>{try{return localStorage.setItem(e,t),!0}catch{return!1}},k=e=>{try{return localStorage.removeItem(e),!0}catch{return!1}},x=(e,t)=>{const n="aria-hidden";t?e.setAttribute(n,"true"):e.removeAttribute(n)},E=e=>{e.parent.classList.add(`${f}parent`),e.slides.forEach(e=>e.classList.add(`${f}slide`)),e.on("activate",t=>{const n=`${f}active`,r=t.slide,o=r.classList,i=!o.contains(n);if(e.slides.forEach(e=>{e.classList.remove(n),x(e,!0)}),o.add(n),x(r,!1),i){const e=`${n}-ready`;o.add(e),document.body.clientHeight,o.remove(e)}})},$=e=>{let t=0,n=0;Object.defineProperty(e,"fragments",{enumerable:!0,value:e.slides.map(e=>[null,...e.querySelectorAll("[data-marpit-fragment]")])});const r=r=>void 0!==e.fragments[t][n+r],o=(r,o)=>{t=r,n=o,e.fragments.forEach((e,t)=>{e.forEach((e,n)=>{if(null==e)return;const i=t<r||t===r&&n<=o;e.setAttribute(`${m}fragment`,(i?"":"in")+"active");const a=`${m}current-fragment`;t===r&&n===o?e.setAttribute(a,"current"):e.removeAttribute(a)})}),e.fragmentIndex=o;const i={slide:e.slides[r],index:r,fragments:e.fragments[r],fragmentIndex:o};e.fire("fragment",i)};e.on("next",({fragment:i=!0})=>{if(i){if(r(1))return o(t,n+1),!1;const i=t+1;e.fragments[i]&&o(i,0)}else{const r=e.fragments[t].length;if(n+1<r)return o(t,r-1),!1;const i=e.fragments[t+1];i&&o(t+1,i.length-1)}}),e.on("prev",({fragment:i=!0})=>{if(r(-1)&&i)return o(t,n-1),!1;const a=t-1;e.fragments[a]&&o(a,e.fragments[a].length-1)}),e.on("slide",({index:t,fragment:n})=>{let r=0;if(void 0!==n){const o=e.fragments[t];if(o){const{length:e}=o;r=-1===n?e-1:Math.min(Math.max(n,0),e-1)}}o(t,r)}),o(0,0)},L=document,S=()=>!(!L.fullscreenEnabled&&!L.webkitFullscreenEnabled),P=()=>!(!L.fullscreenElement&&!L.webkitFullscreenElement),_=e=>{e.fullscreen=()=>{S()&&(async()=>{P()?(L.exitFullscreen||L.webkitExitFullscreen)?.call(L):((e=L.body)=>{(e.requestFullscreen||e.webkitRequestFullscreen)?.call(e)})()})()},document.addEventListener("keydown",t=>{"f"!==t.key&&"F11"!==t.key||t.altKey||t.ctrlKey||t.metaKey||!S()||(e.fullscreen(),t.preventDefault())})},O=`${f}inactive`,T=(e=2e3)=>({parent:t,fire:n})=>{const r=t.classList,o=e=>n(`marp-${e?"":"in"}active`);let i;const a=()=>{i&&clearTimeout(i),i=setTimeout(()=>{r.add(O),o()},e),r.contains(O)&&(r.remove(O),o(!0))};for(const e of["mousedown","mousemove","touchend"])document.addEventListener(e,a);setTimeout(a,0)},I=["AUDIO","BUTTON","INPUT","SELECT","TEXTAREA","VIDEO"],M=e=>{e.parent.addEventListener("keydown",e=>{if(!e.target)return;const t=e.target;(I.includes(t.nodeName)||"true"===t.contentEditable)&&e.stopPropagation()})},A=e=>{window.addEventListener("load",()=>{for(const t of e.slides){const e=t.querySelector("marp-auto-scaling, [data-auto-scaling], [data-marp-fitting]");t.setAttribute(`${m}load`,e?"":"hideable")}})},C=({interval:e=250}={})=>t=>{document.addEventListener("keydown",e=>{if(" "===e.key&&e.shiftKey)t.prev();else if("ArrowLeft"===e.key||"ArrowUp"===e.key||"PageUp"===e.key)t.prev({fragment:!e.shiftKey});else if(" "!==e.key||e.shiftKey)if("ArrowRight"===e.key||"ArrowDown"===e.key||"PageDown"===e.key)t.next({fragment:!e.shiftKey});else if("End"===e.key)t.slide(t.slides.length-1,{fragment:-1});else{if("Home"!==e.key)return;t.slide(0)}else t.next();e.preventDefault()});let n,r,o=0;t.parent.addEventListener("wheel",i=>{let a=!1;const s=(e,t)=>{e&&(a=a||((e,t)=>((e,t)=>{const n="X"===t?"Width":"Height";return e[`client${n}`]<e[`scroll${n}`]})(e,t)&&((e,t)=>{const{overflow:n}=e,r=e[`overflow${t}`];return"auto"===n||"scroll"===n||"auto"===r||"scroll"===r})(getComputedStyle(e),t))(e,t)),e?.parentElement&&s(e.parentElement,t)};if(0!==i.deltaX&&s(i.target,"X"),0!==i.deltaY&&s(i.target,"Y"),a)return;i.preventDefault();const l=Math.sqrt(i.deltaX**2+i.deltaY**2);if(void 0!==i.wheelDelta){if(void 0===i.webkitForce&&Math.abs(i.wheelDelta)<40)return;if(i.deltaMode===i.DOM_DELTA_PIXEL&&l<4)return}else if(i.deltaMode===i.DOM_DELTA_PIXEL&&l<12)return;r&&clearTimeout(r),r=setTimeout(()=>{n=0},e);const c=Date.now()-o<e,d=l<=n;if(n=l,c||d)return;let u;(i.deltaX>0||i.deltaY>0)&&(u="next"),(i.deltaX<0||i.deltaY<0)&&(u="prev"),u&&(t[u](),o=Date.now())})},D=(e=`.${f}osc`)=>{const t=document.querySelector(e);if(!t)return()=>{};const n=(e,n)=>{t.querySelectorAll(`[${m}osc=${JSON.stringify(e)}]`).forEach(n)};if(S()||n("fullscreen",e=>e.style.display="none"),!w){const e=(e,t)=>{e.disabled=!0,e.title=`${t} is disabled due to restricted localStorage.`};n("presenter",t=>e(t,"Presenter view")),n("overview",t=>e(t,"Overview view"))}return e=>{t.addEventListener("click",t=>{if(t.target instanceof HTMLElement){const{bespokeMarpOsc:n}=t.target.dataset;n&&t.target.blur();const r={fragment:!t.shiftKey};"next"===n?e.next(r):"prev"===n?e.prev(r):"fullscreen"===n?e?.fullscreen():"presenter"===n?e.openPresenterView():"overview"===n&&e.toggleOverviewView()}}),e.parent.appendChild(t),e.on("activate",({index:t})=>{n("page",n=>n.textContent=`Page ${t+1} of ${e.slides.length}`)}),e.on("fragment",({index:t,fragments:r,fragmentIndex:o})=>{n("prev",e=>e.disabled=0===t&&0===o),n("next",n=>n.disabled=t===e.slides.length-1&&o===r.length-1)}),e.on("marp-active",()=>x(t,!1)),e.on("marp-inactive",()=>x(t,!0)),S()&&(e=>{for(const t of["","webkit"])L.addEventListener(t+"fullscreenchange",e)})(()=>n("fullscreen",e=>e.classList.toggle("exit",S()&&P())))}},N=e=>{if(e.syncKey&&"string"==typeof e.syncKey)return!0;throw new Error("The current instance of Bespoke.js is incompatible with Marp bespoke sync plugin.")},B=(e={})=>{const t=e.key||window.history.state?.marpBespokeSyncKey||Math.random().toString(36).slice(2),n=`bespoke-marp-sync-${t}`;var r;r={marpBespokeSyncKey:t},h({},{setter:(e,...t)=>a({...e,...r},...t)});const o=()=>{const e=y(n);return e?JSON.parse(e):Object.create(null)},i=e=>{const t=o(),r={...t,...e(t)};return b(n,JSON.stringify(r)),r},s=()=>{window.removeEventListener("pageshow",s),i(e=>({reference:(e.reference||0)+1}))};return e=>{s(),Object.defineProperty(e,"syncKey",{value:t,enumerable:!0});let r=!0;setTimeout(()=>{e.on("fragment",e=>{r&&i(()=>({index:e.index,fragmentIndex:e.fragmentIndex}))})},0),window.addEventListener("storage",t=>{if(t.key===n&&t.oldValue&&t.newValue){const n=JSON.parse(t.oldValue),o=JSON.parse(t.newValue);if(n.index!==o.index||n.fragmentIndex!==o.fragmentIndex)try{r=!1,e.slide(o.index,{fragment:o.fragmentIndex,forSync:!0})}finally{r=!0}}});const a=()=>{const{reference:e}=o();void 0===e||e<=1?k(n):i(()=>({reference:e-1}))};window.addEventListener("pagehide",e=>{e.persisted&&window.addEventListener("pageshow",s),a()}),e.on("destroy",a)}},K=e=>{w&&document.addEventListener("keydown",t=>{("o"!==t.key||t.altKey||t.ctrlKey||t.metaKey)&&"Escape"!==t.key||(t.preventDefault(),e())})};let q=null;const V=({closeOnSelect:e=!0}={})=>t=>{N(t);const n=n=>{const r=(()=>{if(!q||!q.isConnected){q=document.createElement("div"),q.className=`${f}overview`,q.inert=!0;const n=document.createElement("iframe");n.src=(()=>{const n=new URLSearchParams(location.search);return n.set("view","overview"),n.set("sync",t.syncKey),e&&n.set("closeOnSelect","1"),g(n)})(),q.append(n),document.body.append(q)}return q})(),o=n??!r.dataset.open;setTimeout(()=>{if(r.dataset.open=o?"1":"",r.inert=!o,t.skipTransition=o,o){const e=r.querySelector("iframe");try{e?.contentWindow?.focus()}catch{e?.focus()}}else window.focus()},0)};Object.defineProperties(t,{toggleOverviewView:{enumerable:!0,value:n}}),window.addEventListener("message",e=>{e.origin===window.origin&&"closeOverview"===e.data&&n(!1)}),K(n)},j=e=>{const{title:t}=document;document.title="[Overview]"+(t?` - ${t}`:"");const n=!!v("closeOnSelect"),r=()=>{window.parent.postMessage("closeOverview","null"===window.origin?"*":window.origin)};if(e.slides.forEach((t,o)=>{t.tabIndex=0;const i=()=>{e.slide(o,{fragment:-1}),n&&r()};t.addEventListener("click",i),t.addEventListener("keydown",e=>{"Enter"!==e.key&&" "!==e.key||(e.preventDefault(),i())})}),window.addEventListener("keydown",t=>{const n=e.slide(),r=t=>{const r=t=>{const n=e.slides[t].getBoundingClientRect();return[Math.round((n.left+n.right)/2),Math.round((n.top+n.bottom)/2)]};let o=null,i=n;do{const e=r(i);if(o){if(Math.abs(e[0]-o[0])<2)return i}else o=e;i+=t}while(i>=0&&i<e.slides.length);return n};if("ArrowLeft"===t.key)e.slide(Math.max(n-1,0),{fragment:-1});else if("ArrowRight"===t.key)e.slide(Math.min(n+1,e.slides.length-1),{fragment:-1});else if("ArrowUp"===t.key)e.slide(r(-1),{fragment:-1});else if("ArrowDown"===t.key)e.slide(r(1),{fragment:-1});else if("End"===t.key)e.slide(e.slides.length-1,{fragment:-1});else{if("Home"!==t.key)return;e.slide(0,{fragment:-1})}t.preventDefault();const o=e.slide();e.slides[o]?.focus?.(),e.slides[o]?.scrollIntoView?.({behavior:"smooth",block:"nearest"})}),e.on("slide",({index:t})=>{e.slides[t]?.scrollIntoView?.({behavior:"smooth",block:"nearest"})}),window.parent!==window){K(r);const e=document.createElement("header");e.className=`${f}overview-header`;const t=document.createElement("button");t.className=`${f}overview-close`,t.type="button",t.title="Close overview",t.textContent=t.title,t.addEventListener("click",r),e.append(t),document.body.prepend(e)}},F=()=>{const e=p();return{[s]:V(),[l]:V({closeOnSelect:!1}),[d]:j}[e]},U=e=>{window.addEventListener("message",t=>{if(t.origin!==window.origin)return;const[n,r]=t.data.split(":");if("navigate"===n){const[t,n]=r.split(",");let o=Number.parseInt(t,10),i=Number.parseInt(n,10)+1;i>=e.fragments[o].length&&(o+=1,i=0),e.slide(o,{fragment:i})}})};var R,X,H,W,J,Y,z,G={exports:{}},Q=(R||(R=1,G.exports=(X=["area","base","br","col","command","embed","hr","img","input","keygen","link","meta","param","source","track","wbr"],H=function(e){return String(e).replace(/[&<>"']/g,function(e){return"&"+W[e]+";"})},W={"&":"amp","<":"lt",">":"gt",'"':"quot","'":"apos"},J="dangerouslySetInnerHTML",Y={className:"class",htmlFor:"for"},z={},function(e,t){var n=[],r="";t=t||{};for(var o=arguments.length;o-- >2;)n.push(arguments[o]);if("function"==typeof e)return t.children=n.reverse(),e(t);if(e){if(r+="<"+e,t)for(var i in t)!1!==t[i]&&null!=t[i]&&i!==J&&(r+=" "+(Y[i]?Y[i]:H(i))+'="'+H(t[i])+'"');r+=">"}if(-1===X.indexOf(e)){if(t[J])r+=t[J].__html;else for(;n.length;){var a=n.pop();if(a)if(a.pop)for(var s=a.length;s--;)n.push(a[s]);else r+=!0===z[a]?a:H(a)}r+=e?"</"+e+">":""}return z[r]=!0,r})),G.exports),Z=e(Q);const ee=({children:e})=>Z(null,null,...e),te=`${f}presenter-`,ne={container:`${te}container`,dragbar:`${te}dragbar-container`,next:`${te}next`,nextContainer:`${te}next-container`,noteContainer:`${te}note-container`,noteWrapper:`${te}note-wrapper`,noteButtons:`${te}note-buttons`,infoContainer:`${te}info-container`,infoPageArea:`${te}info-page-area`,infoPage:`${te}info-page`,infoPagePrev:`${te}info-page-prev`,infoPageNext:`${te}info-page-next`,noteButtonsBigger:`${te}note-bigger`,noteButtonsSmaller:`${te}note-smaller`,infoTime:`${te}info-time`,infoTimer:`${te}info-timer`},re=e=>{const{title:t}=document;document.title="[Presenter view]"+(t?` - ${t}`:"");const n={},r=e=>(n[e]=n[e]||document.querySelector(`.${e}`),n[e]);document.body.appendChild((e=>{const t=document.createElement("div");return t.className=ne.container,t.appendChild(e),t.insertAdjacentHTML("beforeend",Z(ee,null,Z("div",{class:ne.nextContainer},Z("iframe",{class:ne.next,src:"?view=next"})),Z("div",{class:ne.dragbar}),Z("div",{class:ne.noteContainer},Z("div",{class:ne.noteWrapper}),Z("div",{class:ne.noteButtons},Z("button",{class:ne.noteButtonsSmaller,tabindex:"-1",title:"Smaller notes font size"},"Smaller notes font size"),Z("button",{class:ne.noteButtonsBigger,tabindex:"-1",title:"Bigger notes font size"},"Bigger notes font size"))),Z("div",{class:ne.infoContainer},Z("div",{class:ne.infoPageArea},Z("button",{class:ne.infoPagePrev,tabindex:"-1",title:"Previous"},"Previous"),Z("button",{class:ne.infoPage}),Z("button",{class:ne.infoPageNext,tabindex:"-1",title:"Next"},"Next")),Z("time",{class:ne.infoTime,title:"Current time"}),Z("time",{class:ne.infoTimer,title:"Timer"})))),t})(e.parent)),(e=>{let t=!1;r(ne.dragbar).addEventListener("mousedown",()=>{t=!0,r(ne.dragbar).classList.add("active")}),window.addEventListener("mouseup",()=>{t=!1,r(ne.dragbar).classList.remove("active")}),window.addEventListener("mousemove",e=>{if(!t)return;const n=e.clientX/document.documentElement.clientWidth*100;r(ne.container).style.setProperty("--bespoke-marp-presenter-split-ratio",`${Math.max(0,Math.min(100,n))}%`)}),r(ne.nextContainer).addEventListener("click",()=>e.next());const n=r(ne.next),o=(i=n,(e,t)=>i.contentWindow?.postMessage(`navigate:${e},${t}`,"null"===window.origin?"*":window.origin));var i;n.addEventListener("load",()=>{r(ne.nextContainer).classList.add("active"),o(e.slide(),e.fragmentIndex),e.on("fragment",({index:e,fragmentIndex:t})=>o(e,t))});const a=document.querySelectorAll(".bespoke-marp-note");a.forEach(e=>{e.addEventListener("keydown",e=>e.stopPropagation()),r(ne.noteWrapper).appendChild(e)}),e.on("activate",()=>a.forEach(t=>t.classList.toggle("active",t.dataset.index==e.slide())));let s=0;const l=e=>{s=Math.max(-5,s+e),r(ne.noteContainer).style.setProperty("--bespoke-marp-note-font-scale",(1.2**s).toFixed(4))},c=()=>l(1),d=()=>l(-1),u=r(ne.noteButtonsBigger),f=r(ne.noteButtonsSmaller);u.addEventListener("click",()=>{u.blur(),c()}),f.addEventListener("click",()=>{f.blur(),d()}),document.addEventListener("keydown",e=>{"+"===e.key&&c(),"-"===e.key&&d()},!0);const m=r(ne.infoPage);e.on("activate",({index:t})=>{m.textContent=`${t+1} / ${e.slides.length}`}),m.addEventListener("click",()=>{m.blur(),e.toggleOverviewView()});const g=r(ne.infoPagePrev),p=r(ne.infoPageNext);g.addEventListener("click",t=>{g.blur(),e.prev({fragment:!t.shiftKey})}),p.addEventListener("click",t=>{p.blur(),e.next({fragment:!t.shiftKey})}),e.on("fragment",({index:t,fragments:n,fragmentIndex:r})=>{g.disabled=0===t&&0===r,p.disabled=t===e.slides.length-1&&r===n.length-1});let v=new Date;const h=()=>{const e=new Date,t=e=>`${Math.floor(e)}`.padStart(2,"0"),n=e.getTime()-v.getTime(),o=t(n/1e3%60),i=t(n/1e3/60%60),a=t(n/36e5%24);r(ne.infoTime).textContent=e.toLocaleTimeString(),r(ne.infoTimer).textContent=`${a}:${i}:${o}`};h(),setInterval(h,250),r(ne.infoTimer).addEventListener("click",()=>{v=new Date})})(e)},oe=e=>{N(e),Object.defineProperties(e,{openPresenterView:{enumerable:!0,value:ie},presenterUrl:{enumerable:!0,get:ae}}),w&&document.addEventListener("keydown",t=>{"p"!==t.key||t.altKey||t.ctrlKey||t.metaKey||(t.preventDefault(),e.openPresenterView())})};function ie(){const{max:e,floor:t}=Math,n=e(t(.85*window.innerWidth),640),r=e(t(.85*window.innerHeight),360);return window.open(this.presenterUrl,te+this.syncKey,`width=${n},height=${r},menubar=no,toolbar=no`)}function ae(){const e=new URLSearchParams(location.search);return e.set("view","presenter"),e.set("sync",this.syncKey),g(e)}const se=e=>{const t=p();return t===c&&e.appendChild(document.createElement("span")),{[s]:oe,[l]:re,[c]:U}[t]},le=e=>{e.on("activate",t=>{document.querySelectorAll(".bespoke-progress-parent > .bespoke-progress-bar").forEach(n=>{n.style.flexBasis=100*t.index/(e.slides.length-1)+"%"})})},ce=e=>{const t=Number.parseInt(e,10);return Number.isNaN(t)?null:t},de=(e={})=>{const t={history:!0,...e};return e=>{let n=!0;const r=e=>{const t=n;try{return n=!0,e()}finally{n=t}},o=(t={fragment:!0})=>{let n=t.fragment?ce(v("f")||""):null;((t,n)=>{const{min:r,max:o}=Math,{fragments:i,slides:a}=e,s=o(0,r(t,a.length-1)),l=o(0,r(n||0,i[s].length-1));s===e.slide()&&l===e.fragmentIndex||e.slide(s,{fragment:l})})((()=>{if(location.hash){const[t]=location.hash.slice(1).split(":~:");if(/^\d+$/.test(t))return(ce(t)??1)-1;const r=document.getElementById(t)||document.querySelector(`a[name="${CSS.escape(t)}"]`);if(r){const{length:t}=e.slides;for(let o=0;o<t;o+=1)if(e.slides[o].contains(r)){const t=e.fragments?.[o],i=r.closest("[data-marpit-fragment]");if(t&&i){const e=t.indexOf(i);e>=0&&(n=e)}return o}}}return 0})(),n)};e.on("fragment",({index:e,fragmentIndex:r})=>{n||h({f:0===r||r.toString()},{location:{...location,hash:`#${e+1}`},setter:(...e)=>t.history?history.pushState(...e):history.replaceState(...e)})}),setTimeout(()=>{o(),window.addEventListener("hashchange",()=>r(()=>{o({fragment:!1}),h({f:void 0})})),window.addEventListener("popstate",()=>{n||r(()=>o())}),n=!1},0)}},{PI:ue,abs:fe,sqrt:me,atan2:ge}=Math,pe={passive:!0},ve=({slope:e=-.7,swipeThreshold:t=30}={})=>n=>{let r;const o=n.parent,i=e=>{const t=o.getBoundingClientRect();return{x:e.pageX-(t.left+t.right)/2,y:e.pageY-(t.top+t.bottom)/2}};o.addEventListener("touchstart",({touches:e})=>{r=1===e.length?i(e[0]):void 0},pe),o.addEventListener("touchmove",e=>{if(r)if(1===e.touches.length){e.preventDefault();const t=i(e.touches[0]),n=t.x-r.x,o=t.y-r.y;r.delta=me(fe(n)**2+fe(o)**2),r.radian=ge(n,o)}else r=void 0}),o.addEventListener("touchend",o=>{if(r){if(r.delta&&r.delta>=t&&r.radian){const t=(r.radian-e+ue)%(2*ue)-ue;n[t<0?"next":"prev"](),o.stopPropagation()}r=void 0}},pe)},he=new Map;he.clear(),he.set("none",{backward:{both:void 0,incoming:void 0,outgoing:void 0},forward:{both:void 0,incoming:void 0,outgoing:void 0}});const we={both:"",outgoing:"outgoing-",incoming:"incoming-"},ye={forward:"",backward:"-backward"},be=e=>`--marp-bespoke-transition-animation-${e}`,ke=e=>`--marp-transition-${e}`,xe=be("name"),Ee=be("duration"),$e=e=>new Promise(t=>{const n={},r=document.createElement("div"),o=e=>{r.remove(),t(e)};r.addEventListener("animationstart",()=>o(n)),Object.assign(r.style,{animationName:e,animationDuration:"1s",animationFillMode:"both",animationPlayState:"paused",position:"absolute",pointerEvents:"none"}),document.body.appendChild(r);const i=getComputedStyle(r).getPropertyValue(ke("duration"));i&&Number.parseFloat(i)>=0&&(n.defaultDuration=i),((e,t)=>{requestAnimationFrame(()=>{e.style.animationPlayState="running",requestAnimationFrame(()=>t(void 0))})})(r,o)}),Le=async e=>he.has(e)?he.get(e):(e=>{const t={},n=[];for(const[r,o]of Object.entries(we))for(const[i,a]of Object.entries(ye)){const s=`marp-${o}transition${a}-${e}`;n.push($e(s).then(e=>{t[i]=t[i]||{},t[i][r]=e?{...e,name:s}:void 0}))}return Promise.all(n).then(()=>t)})(e).then(t=>(he.set(e,t),t)),Se=e=>Object.values(e).flatMap(Object.values).every(e=>!e),Pe=(e,{type:t,backward:n})=>{const r=e[n?"backward":"forward"],o=(()=>{const e=r[t],n=e=>({[xe]:e.name});if(e)return n(e);if(r.both){const e=n(r.both);return"incoming"===t&&(e[be("direction")]="reverse"),e}})();return!o&&n?Pe(e,{type:t,backward:!1}):o||{[xe]:"__bespoke_marp_transition_no_animation__"}},_e=e=>{if(e)try{const t=JSON.parse(e);if((e=>{if("object"!=typeof e)return!1;const t=e;return"string"==typeof t.name&&(void 0===t.duration||"string"==typeof t.duration)})(t))return t}catch{}},Oe="_tSId",Te="_tA",Ie="bespoke-marp-transition-warming-up",Me=window.matchMedia("(prefers-reduced-motion: reduce)"),Ae="__bespoke_marp_transition_reduced_outgoing__",Ce="__bespoke_marp_transition_reduced_incoming__",De={forward:{both:void 0,incoming:{name:Ce},outgoing:{name:Ae}},backward:{both:void 0,incoming:{name:Ce},outgoing:{name:Ae}}},Ne=e=>{if(!document.startViewTransition)return;const t=t=>(void 0!==t&&(e._tD=t),e._tD);let n;t(!1),((...e)=>{CSS.registerProperty({name:ke("duration"),syntax:"<time>",inherits:!0,initialValue:"-1s"});const t=[...new Set(e).values()];return Promise.all(t.map(e=>Le(e))).then()})(...Array.from(document.querySelectorAll("section[data-transition], section[data-transition-back]")).flatMap(e=>[e.dataset.transition,e.dataset.transitionBack].flatMap(e=>{const t=_e(e);return[t?.name,t?.builtinFallback?`__builtin__${t.name}`:void 0]}).filter(e=>!!e))).then(()=>{document.querySelectorAll("style").forEach(e=>{e.innerHTML=e.innerHTML.replace(/--marp-transition-duration:[^;}]*[;}]/g,e=>e.slice(0,-1)+"!important"+e.slice(-1))})});const r=(n,{back:r,cond:o})=>i=>{const a=t();if(a)return!!i[Te]||!("object"!=typeof a||(a.skipTransition(),!i.forSync));if(e.skipTransition)return!0;if(!o(i))return!0;const s=e.slides[e.slide()],l=()=>i.back??r,c="data-transition"+(l()?"-back":""),d=s.querySelector(`section[${c}]`);if(!d)return!0;const u=_e(d.getAttribute(c)??void 0);return!u||((async(e,{builtinFallback:t=!0}={})=>{let n=await Le(e);if(Se(n)){if(!t)return;return n=await Le(`__builtin__${e}`),Se(n)?void 0:n}return n})(u.name,{builtinFallback:u.builtinFallback}).then(e=>{if(!e){t(!0);try{n(i)}finally{t(!1)}return}let r=e;Me.matches&&(console.warn("Use a constant animation to transition because preferring reduced motion by viewer has detected."),r=De);const o=document.getElementById(Oe);o&&o.remove();const a=document.createElement("style");a.id=Oe,document.head.appendChild(a),((e,t)=>{const n=[`:root{${ke("direction")}:${t.backward?-1:1};}`,":root:has(.bespoke-marp-inactive){cursor:none;}"],r=t=>{const n=e[t].both?.defaultDuration||e[t].outgoing?.defaultDuration||e[t].incoming?.defaultDuration;return"forward"===t?n:n||r("forward")},o=t.duration||r(t.backward?"backward":"forward");void 0!==o&&n.push(`::view-transition-group(*){${Ee}:${o};}`);const i=e=>Object.entries(e).map(([e,t])=>`${e}:${t};`).join("");return n.push(`::view-transition-old(root){${i(Pe(e,{...t,type:"outgoing"}))}}`,`::view-transition-new(root){${i(Pe(e,{...t,type:"incoming"}))}}`),n})(r,{backward:l(),duration:u.duration}).forEach(e=>a.sheet?.insertRule(e));const s=document.documentElement.classList;s.add(Ie);let c=!1;const d=()=>{c||(n(i),c=!0,s.remove(Ie))},f=()=>{t(!1),a.remove(),s.remove(Ie)};try{t(!0);const e=document.startViewTransition(d);t(e),e.finished.finally(f)}catch(e){console.error(e),d(),f()}}),!1)};e.on("prev",r(t=>e.prev({...t,[Te]:!0}),{back:!0,cond:e=>e.index>0&&!((e.fragment??1)&&n.fragmentIndex>0)})),e.on("next",r(t=>e.next({...t,[Te]:!0}),{cond:t=>t.index+1<e.slides.length&&!(n.fragmentIndex+1<n.fragments.length)})),setTimeout(()=>{e.on("slide",r(t=>e.slide(t.index,{...t,[Te]:!0}),{cond:t=>{const n=e.slide();return t.index!==n&&(t.back=t.index<n,!0)}}))},0),e.on("fragment",e=>{n=e})};let Be;const Ke=()=>(void 0===Be&&(Be="wakeLock"in navigator&&navigator.wakeLock),Be),qe=async()=>{const e=Ke();if(e)try{return await e.request("screen")}catch(e){console.warn(e)}return null},Ve=async()=>{if(!Ke())return;let e;const t=()=>{e&&"visible"===document.visibilityState&&qe()};for(const e of["visibilitychange","fullscreenchange"])document.addEventListener(e,t);return e=await qe(),e};((e=document.getElementById(":$p"))=>{(()=>{const e=v("view");i.dataset.bespokeView=u.some(t=>t&&t===e)?e:""})();const t=(e=>{const t=v(e);return h({[e]:void 0}),t})("sync")||void 0;o.from(e,((...e)=>{const t=u.findIndex(e=>p()===e);return e.map(([e,n])=>e[t]&&n).filter(e=>e)})([[1,1,1,0],B({key:t})],[[1,1,0,1],se(e)],[[1,1,0,0],M],[[1,1,1,1],E],[[1,0,0,0],T()],[[1,1,1,1],A],[[1,1,1,1],de({history:!1})],[[1,1,0,0],C()],[[1,1,1,0],_],[[1,0,0,0],le],[[1,1,0,0],ve()],[[1,0,0,0],D()],[[1,1,1,0],F()],[[1,0,0,0],Ne],[[1,1,1,1],$],[[1,1,1,0],Ve]))})()}();</script></body></html>